\begin{table}[ht]
  \centering
  \caption{Compensation KPIs across fault severity levels. DDH = degree-hours of discomfort [°C·h]; $\Delta$E = energy delta vs.\ baseline.}
  \label{tab:severity_compensation}
  \small
  \begin{tabular}{llrrrrrrrr}
    \toprule
    Fault & Level & Sev. & DDH$_{\rm BL}$ & DDH$_{\rm fault}$ & DDH$_{\rm comp}$ & Recovery [\%] & E$_{\rm fault}$ [kWh] & E$_{\rm comp}$ [kWh] & $\Delta$E [\%] \\
    \midrule
    Stuck-Closed & sc_s10 & 0.10 & 0.07 & 42.67 & 34.45 & 19.30 & 330.37 & 404.32 & -43.12 \\
    Stuck-Closed & sc_s20 & 0.20 & 0.07 & 21.59 & 12.53 & 42.10 & 524.18 & 607.88 & -14.48 \\
    Stuck-Closed & sc_s30 & 0.30 & 0.07 & 9.86 & 6.08 & 38.56 & 627.47 & 660.29 & -7.11 \\
    Stuck-Closed & sc_s50 & 0.50 & 0.07 & 3.23 & 2.19 & 33.00 & 684.60 & 693.63 & -2.42 \\
    Stuck-Closed & sc_s70 & 0.70 & 0.07 & 1.09 & 1.09 & 0.00 & 701.88 & 701.88 & -1.26 \\
    Stuck-Open & so_b05 & 0.50 & 0.07 & 8.44 & 8.44 & 0.00 & 794.63 & 794.63 & 11.79 \\
    Stuck-Open & so_b10 & 1.00 & 0.07 & 16.37 & 6.22 & 62.26 & 876.20 & 834.88 & 17.45 \\
    Stuck-Open & so_b20 & 2.00 & 0.07 & 30.55 & 9.57 & 68.84 & 1029.13 & 874.82 & 23.07 \\
    Stuck-Open & so_b40 & 4.00 & 0.07 & 48.43 & 10.91 & 77.60 & 1246.26 & 892.69 & 25.58 \\
    Stuck-Open & so_b60 & 6.00 & 0.07 & 49.43 & 10.91 & 78.05 & 1262.04 & 892.69 & 25.58 \\
    Supply-Curve Bias & scu_k02 & 2.00 & 14.60 & 15.69 & 15.69 & 0.00 & 1310.32 & 1310.32 & -0.50 \\
    Supply-Curve Bias & scu_k05 & 5.00 & 14.60 & 18.05 & 15.79 & 65.60 & 1297.45 & 1313.37 & -0.27 \\
    Supply-Curve Bias & scu_k08 & 8.00 & 14.60 & 21.02 & 17.35 & 57.21 & 1279.93 & 1306.89 & -0.76 \\
    Supply-Curve Bias & scu_k12 & 12.00 & 14.60 & 25.89 & 20.00 & 52.16 & 1249.78 & 1292.05 & -1.88 \\
    Supply-Curve Bias & scu_k15 & 15.00 & 14.60 & 32.28 & 22.87 & 53.21 & 1218.68 & 1280.39 & -2.77 \\
    \bottomrule
  \end{tabular}
\end{table}
