!-Generator IDFEditor 1.54
!-Option SortedOrder

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

!==================================================================================================
! MODEL MODIFICATION NOTE
!
! This IDF file was originally generated as an ASHRAE 90.1-2022 baseline model for a
! RetailStandalone building. The original HVAC system was composed of multiple
! Packaged Single Zone Air Conditioners (PSZ-ACs) with gas furnaces and DX cooling.
!
! The air-side plant was replaced for the hydronic fault-detection work:
! the AirLoopHVAC and ZoneHVAC:PackagedSingleZoneAirConditioner objects are gone,
! together with all mechanical cooling. Each zone is now heated by a
! ZoneHVAC:Baseboard:Convective:Water unit fed from a PlantLoop with a
! DistrictHeating:Water source. Each zone also carries a
! ZoneHVAC:EnergyRecoveryVentilator, so ventilation stays decoupled from heating.
!==================================================================================================
!The DOE Prototype Building Models were developed by Pacific Northwest National Laboratory (PNNL), under contract with the
!U.S. Department of Energy (DOE).  These prototype models are used to calculate alternative building performance factors
!for use with the Standard 90.1 Performance Rating Method (Appendix G) using an updated approach described in the PNNL
!Technical Support Document titled, "Commercial Building Prototypes Based on ANSI/ASHRAE/IES Standard 90.1 Appendix G
!PRM". The basic building descriptions can be found in the Scorecards posted at www.energycodes.gov website. The recommended
!citation of the prototype models are
!
!PNNL 2024. Commercial Building Prototypes Based on ANSI/ASHRAE/IES Standard 90.1 Appendix G PRM.  Available at
!http://www.energycodes.gov/sites/default/files/2024-06/Commercial_Prototypes_ASHRAE901-2019AppGPRM.pdf
!
!DOE and PNNL. 2023. Commercial Prototype Building Models, Richland, WA, Pacific Northwest National Laboratory. Available
!at https://www.energycodes.gov/development/commercial/prototype_models.
!
!Detailed descriptions of the prototype model development and addenda modeling strategies can be found in the following  reports:
!
!Maddox D.E., J. Zhang, Y. Xie, W. Xu, X. Liu, S. Wang, and M.I. Rosenberg. 2022. Energy and Energy Cost Savings Analysis of the 2021 IECC
!for Commercial Buildings. PNNL-32816. Richland, WA: Pacific Northwest National Laboratory.
!
!Zhang J., M.I. Rosenberg, J. Lerond, Y. Xie, C. Chandrasekharan Nambiar, Y. Chen, and R. Hart, et al. 2021. Energy Savings Analysis:
!ANSI/ASHRAE/IES Standard 90.1-2019. PNNL-31488. Richland, WA: Pacific Northwest National Laboratory.
!
!Zhang, J., Y. Chen, Y. Xie, M. Rosenberg, R. Hart. Energy and Energy Cost Savings Analysis of the 2018 IECC for Commercial Buildings.
!2018. PNNL-28125. Richland, WA: Pacific Northwest National Laboratory.
!
!DOE. 2017. Energy Savings Analysis: ANSI/ASHRAE/IES Standard 90.1-2016. Prepared by Athalye, R.A, M.A. Halverson, M.I. Rosenberg, B. Liu,
!J. Zhang, R. Hart, V.V. Mendon, S. Goel, Y. Chen, Y. Xie, and M. Zhao, Richland, WA, Pacific Northwest National Laboratory. https://www.energycodes.gov/sites/default/files/documents/02202018_Standard_90.1-2016_Determination_TSD.pdf.
!
!Zhang, J., Y. Xie, R.A. Athalye, J. Zhuge, M. Rosenberg, R. Hart, and B. Liu. Energy and Energy Cost Savings Analysis of the 2015 IECC
!for Commercial Buildings. 2015. PNNL-24269 Rev. 1. Richland, WA: Pacific Northwest National
!Laboratory. https://www.energycodes.gov/sites/default/files/documents/2015_IECC_Commercial_Analysis.pdf.
!
!Halverson M.A., M.I. Rosenberg, W. Wang, J. Zhang, V.V. Mendon, R.A. Athalye, Y. Xie, R. Hart, S. Goel, 2014. ANSI/ASHRAE/IES Standard
!90.1-2013 Determination of Energy Savings: Quantitative Analysis, PNNL-23479. Richland, WA: Pacific Northwest National Laboratory. https://www.energycodes.gov/sites/default/files/documents/901-2013_finalCommercialDeterminationQuantitativeAnalysis_TSD_0.pdf.
!
!Goel S., R.A. Athalye, W. Wang, J. Zhang, M.I. Rosenberg, Y. Xie, and R. Hart, et al. 2014. Enhancements to ASHRAE Standard 90.1
!Prototype Building Models. PNNL-23269. Richland, WA: Pacific Northwest National Laboratory. https://www.pnnl.gov/main/publications/external/technical_reports/PNNL-23269.pdf.
!
!Zhang J., R.A. Athalye, R. Hart, M.I. Rosenberg, Y. Xie, S. Goel, and V.V. Mendon, et al. 2013. Energy and Energy Cost Savings Analysis
!of the IECC for Commercial Buildings. PNNL-22760. Richland, WA: Pacific Northwest National Laboratory. http://www.pnnl.gov/main/publications/external/technical_reports/PNNL-22760.pdf.
!
!Thornton B.A., M.I. Rosenberg, E.E. Richman, W. Wang, Y. Xie, J. Zhang, H. Cho, VV Mendon, R.A. Athalye, and B. Liu. 2011. Achieving
!the 30% Goal: Energy and Cost Savings Analysis of ASHRAE Standard 90.1-2010. PNNL-20405. Richland, WA: Pacific Northwest National
!Laboratory.  https://www.energycodes.gov/sites/default/files/documents/BECP_Energy_Cost_Savings_STD2010_May2011_v00.pdf.
!
!
! WeatherFile:  USA_MN_Rochester.Intl.AP.726440_TMY3.epw
! GPARM parameters generated inside templates:
!    AnalysisPurposeForEC = PerformancePathBaseline
!    AnalysisCodeYearForEC = 2022
!    AnalysisPurposeForLtg = PerformancePathBaseline
!    Point_Of_Sale_DCV = No
!    AnalysisCodeYearForDCV = 2022
!    AnalysisCodeYearForWinSky = 2022
!    Back_Space_DCV = No
!    AnalysisCodeYearForEnv = 2022
!    AnalysisPurposeForEnv = PerformancePathBaseline
!    PSZ_AC_2_ERV_power = 1406.31178
!    AnalysisPurposeForWinSky = PerformancePathBaseline
!    PSZ_AC_2_ERV = No
!    AnalysisCodeYearForLtg = 2022
!    Front_Retail_DCV = No
!    Core_Retail_DCV = No
! GPARM parameters as input:
!    Case = ASHRAE901_RetailStandalone_STD2022AppGBaseline_Rochester
!    AnalysisPurpose = PerformancePathBaseline
!    AnalysisCodeName = ASHRAE901
!    AnalysisCodeYear = 2022
!    AnalysisAmendment = NoneAmend
!    AnalysisPrototype = RetailStandalone
!    AnalysisScope = National
!    AnalysisState = National
!    AnalysisClimateZone = 6A
!    AnalysisCity = USA_MN_Rochester
!    AnalysisCustomFlag = Default
!    hvac_autogen = appg2019_basegas
!    AltParmTmpl = none
!    roof_emissivity = 0.9
!    roof_solar_absorp = 0.7
!    exterior_lights_watts = 7996.55
!    exterior_lights_watts_a =
!    exterior_lights_watts_b =
!    economizer = FixedDryBulb
!    skip_economizer_control = No
!    cc_sa_humidity = 0.0085
!    damper_sch = MinOA_MotorizedDamper_Sched
!    skylights = d_ab
!    daylighting_control = no
!    door_infil = 0.937286742
!    frac_ofpk = 0.131
!    economizer_lockout = LockoutWithHeating
!    addendum_cd = no
!    STD189_overhang = no
!    swh_et = 1
!    swh_ua = 1.11925
!    ext_lgt_sch = Exterior_Lgt_ALWAYS_ON
!    HtgSetP_Sch = HTGSETP_SCH_NO_OPTIMUM
!    ClgSetP_Sch = CLGSETP_SCH_NO_SETBACK
!    pipe_heat_loss = 0
!    skip_EMSprogram = no
!    HtgSetP_Sch_PSZ_AC_2 = HTGSETP_SCH_YES_OPTIMUM
!    ClgSetP_Sch_PSZ_AC_2 = CLGSETP_SCH_YES_OPTIMUM
!    OA_BASED_OPTIMUM_START_EMS = yes
!    OPTIMUM_START_SF_DEPENDENT_EMS = no
!    Wfile_TMY3 = USA_MN_Rochester.Intl.AP.726440_TMY3.epw
!    HtgSetP_Sch_FrontEntry = HTGSETP_SCH_FrontEntry_STD2013
!    receptacle_ctrl_occ_reduction_frac = 0.997200822
!    receptacle_ctrl_unocc_reduction_frac = 0.986862812
!    CodeName = ASHRAE90.1_STD2019
!    CZ_Label = 6A
!    Addendum_AH = No
!    LPD_Ctrl = 0
!    nonresLSG = 1.1
!    Water_Heater_flow = 1.89e-05
!    orientation = 0
!    wwr = 0.11
!    ZoneSysMapID = DEFAULT
!    HasMZ = no
!    Filename_left = ASHRAE901_RetailStandalone_STD2022AppGBaseline_Rochester
!    Zone_left = Zone 6A
!    Roof_Thermal_Emittance_left = 0.9
!    Roof_Solar_Reflectance_left = 0.23
!    Exterior_Lights_W_left =
!    Exterior_Lights_a_add_CD_W_left =
!    Exterior_Lights_b_add_CD_W_left =
!    Skylights_left = d_ab
!    daylighting_control_left = d_ab
!    Door_Infiltration_Rate_left = 1986
!    Off_peak_Fraction_left = 0.131
!    hourly_output = yes
!    webposting = yes
! specify overhang_pf for 1891 codes
Version,
    24.2;                    !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    No,                      !- Do HVAC Sizing Simulation for Sizing Periods
    1;                       !- Maximum Number of HVAC Sizing Simulation Passes


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    RetailStandalone,        !- Name
    0,                       !- North Axis {deg}
    City,                    !- Terrain
    0.0400,                  !- Loads Convergence Tolerance Value {W}
    0.2000,                  !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    30,                      !- Shading Calculation Update Frequency
    15000;                   !- Maximum Figures in Shadow Overlap Calculations


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,
    TARP;                    !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside,
    TARP;                    !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,
    ConductionTransferFunction,  !- Algorithm
    200.0000;                !- Surface Temperature Upper Limit {C}


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    6;                       !- Number of Timesteps per Hour


!-   ===========  ALL OBJECTS IN CLASS: CONVERGENCELIMITS ===========

ConvergenceLimits,
    1,                       !- Minimum System Timestep {minutes}
    20;                      !- Maximum HVAC Iterations


!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

! Site:Location and design-day objects created by:
! ../../modules/doe_bldg_tools/bin/ddy2idf ../../tools/epw/USA_MN_Rochester.Intl.AP.726440_TMY3.ddy
!
Site:Location,
    Vasteras,                !- Name
    59.589,                  !- Latitude {deg}
    16.634,                  !- Longitude {deg}
    1,                       !- Time Zone {hr}
    6.4;                     !- Elevation {m}


!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

SizingPeriod:DesignDay,
    Vasteras Ann Htg 99.6% Condns DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -18.1,                   !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -18.1,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101245,                  !- Barometric Pressure {Pa}
    3.6,                     !- Wind Speed {m/s}
    270,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.00;                    !- Sky Clearness

SizingPeriod:DesignDay,
    Vasteras Ann Clg 0.4% Condns DB=>MWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    27.2,                    !- Maximum Dry-Bulb Temperature {C}
    10.0,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    17.8,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101245,                  !- Barometric Pressure {Pa}
    4.1,                     !- Wind Speed {m/s}
    200,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.404,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    2.226;                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    RUNPERIOD 1,             !- Name
    10,                      !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    4,                       !- End Month
    30,                      !- End Day of Month
    ,                        !- End Year
    ,                        !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:SPECIALDAYS ===========

RunPeriodControl:SpecialDays,
    New Year's Day,          !- Name
    January 1,               !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Epiphany,                !- Name
    January 6,               !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Good Friday,             !- Name
    April 18,                !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Easter Monday,           !- Name
    April 21,                !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    May Day,                 !- Name
    May 1,                   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Ascension Day,           !- Name
    May 29,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    National Day,            !- Name
    June 6,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Midsummer Day,           !- Name
    June 21,                 !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    All Saints' Day,         !- Name
    November 1,              !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Christmas Eve,           !- Name
    December 24,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Christmas Day,           !- Name
    December 25,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Boxing Day,              !- Name
    December 26,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========

RunPeriodControl:DaylightSavingTime,
    Last Sunday in March,    !- Start Date
    Last Sunday in October;  !- End Date


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:FCFACTORMETHOD ===========

! Site:GroundTemperature:FCfactorMethod objects created by:
! ../../modules/doe_bldg_tools/bin/stat2idf_mod_fcfactors ../../tools/epw/USA_MN_Rochester.Intl.AP.726440_TMY3.stat
!
Site:GroundTemperature:FCfactorMethod,
    -0.54,                   !- January Ground Temperature {C}
    -1.31,                   !- February Ground Temperature {C}
    0.06,                    !- March Ground Temperature {C}
    2.21,                    !- April Ground Temperature {C}
    7.82,                    !- May Ground Temperature {C}
    12.16,                   !- June Ground Temperature {C}
    15.08,                   !- July Ground Temperature {C}
    15.97,                   !- August Ground Temperature {C}
    14.46,                   !- September Ground Temperature {C}
    11.09,                   !- October Ground Temperature {C}
    6.59,                    !- November Ground Temperature {C}
    2.42;                    !- December Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:WATERMAINSTEMPERATURE ===========

! Site:WaterMainsTemperature object created by:
! ../../modules/doe_bldg_tools/bin/stat2idf_mod ../../tools/epw/USA_MN_Rochester.Intl.AP.726440_TMY3.stat
!
Site:WaterMainsTemperature,
    CORRELATION,             !- Calculation Method
    ,                        !- Temperature Schedule Name
    6.9,                     !- Annual Average Outdoor Air Temperature {C}
    19.9;                    !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
    Any Number;              !- Name

ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Humidity,                !- Name
    10,                      !- Lower Limit Value
    90,                      !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Number;                  !- Name


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    ltg_sch_entry,           !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    0,                       !- Field 7
    For: Weekdays,           !- Field 8
    Until: 7:00,             !- Field 9
    0.05,                    !- Field 10
    Until: 8:00,             !- Field 11
    0.2,                     !- Field 12
    Until: 9:00,             !- Field 13
    0.4,                     !- Field 14
    Until: 18:00,            !- Field 15
    0.9,                     !- Field 16
    Until: 21:00,            !- Field 17
    0.5,                     !- Field 18
    Until: 22:00,            !- Field 19
    0.2,                     !- Field 20
    Until: 24:00,            !- Field 21
    0.05,                    !- Field 22
    For: Saturday,           !- Field 23
    Until: 7:00,             !- Field 24
    0.05,                    !- Field 25
    Until: 8:00,             !- Field 26
    0.1,                     !- Field 27
    Until: 9:00,             !- Field 28
    0.3,                     !- Field 29
    Until: 10:00,            !- Field 30
    0.6,                     !- Field 31
    Until: 18:00,            !- Field 32
    0.9,                     !- Field 33
    Until: 19:00,            !- Field 34
    0.5,                     !- Field 35
    Until: 21:00,            !- Field 36
    0.3,                     !- Field 37
    Until: 22:00,            !- Field 38
    0.1,                     !- Field 39
    Until: 24:00,            !- Field 40
    0.05,                    !- Field 41
    For: AllOtherDays,       !- Field 42
    Until: 9:00,             !- Field 43
    0.05,                    !- Field 44
    Until: 10:00,            !- Field 45
    0.1,                     !- Field 46
    Until: 12:00,            !- Field 47
    0.4,                     !- Field 48
    Until: 17:00,            !- Field 49
    0.6,                     !- Field 50
    Until: 18:00,            !- Field 51
    0.4,                     !- Field 52
    Until: 19:00,            !- Field 53
    0.2,                     !- Field 54
    Until: 24:00,            !- Field 55
    0.05;                    !- Field 56

Schedule:Compact,
    ltg_sch_core,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    0,                       !- Field 7
    For: Weekdays,           !- Field 8
    Until: 7:00,             !- Field 9
    0.05,                    !- Field 10
    Until: 8:00,             !- Field 11
    0.2,                     !- Field 12
    Until: 9:00,             !- Field 13
    0.4,                     !- Field 14
    Until: 18:00,            !- Field 15
    0.9,                     !- Field 16
    Until: 21:00,            !- Field 17
    0.5,                     !- Field 18
    Until: 22:00,            !- Field 19
    0.2,                     !- Field 20
    Until: 24:00,            !- Field 21
    0.05,                    !- Field 22
    For: Saturday,           !- Field 23
    Until: 7:00,             !- Field 24
    0.05,                    !- Field 25
    Until: 8:00,             !- Field 26
    0.1,                     !- Field 27
    Until: 9:00,             !- Field 28
    0.3,                     !- Field 29
    Until: 10:00,            !- Field 30
    0.6,                     !- Field 31
    Until: 18:00,            !- Field 32
    0.9,                     !- Field 33
    Until: 19:00,            !- Field 34
    0.5,                     !- Field 35
    Until: 21:00,            !- Field 36
    0.3,                     !- Field 37
    Until: 22:00,            !- Field 38
    0.1,                     !- Field 39
    Until: 24:00,            !- Field 40
    0.05,                    !- Field 41
    For: AllOtherDays,       !- Field 42
    Until: 9:00,             !- Field 43
    0.05,                    !- Field 44
    Until: 10:00,            !- Field 45
    0.1,                     !- Field 46
    Until: 12:00,            !- Field 47
    0.4,                     !- Field 48
    Until: 17:00,            !- Field 49
    0.6,                     !- Field 50
    Until: 18:00,            !- Field 51
    0.4,                     !- Field 52
    Until: 19:00,            !- Field 53
    0.2,                     !- Field 54
    Until: 24:00,            !- Field 55
    0.05;                    !- Field 56

Schedule:Compact,
    ltg_sch_back,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    0,                       !- Field 7
    For: Weekdays,           !- Field 8
    Until: 7:00,             !- Field 9
    0.05,                    !- Field 10
    Until: 8:00,             !- Field 11
    0.2,                     !- Field 12
    Until: 9:00,             !- Field 13
    0.4,                     !- Field 14
    Until: 18:00,            !- Field 15
    0.9,                     !- Field 16
    Until: 21:00,            !- Field 17
    0.5,                     !- Field 18
    Until: 22:00,            !- Field 19
    0.2,                     !- Field 20
    Until: 24:00,            !- Field 21
    0.05,                    !- Field 22
    For: Saturday,           !- Field 23
    Until: 7:00,             !- Field 24
    0.05,                    !- Field 25
    Until: 8:00,             !- Field 26
    0.1,                     !- Field 27
    Until: 9:00,             !- Field 28
    0.3,                     !- Field 29
    Until: 10:00,            !- Field 30
    0.6,                     !- Field 31
    Until: 18:00,            !- Field 32
    0.9,                     !- Field 33
    Until: 19:00,            !- Field 34
    0.5,                     !- Field 35
    Until: 21:00,            !- Field 36
    0.3,                     !- Field 37
    Until: 22:00,            !- Field 38
    0.1,                     !- Field 39
    Until: 24:00,            !- Field 40
    0.05,                    !- Field 41
    For: AllOtherDays,       !- Field 42
    Until: 9:00,             !- Field 43
    0.05,                    !- Field 44
    Until: 10:00,            !- Field 45
    0.1,                     !- Field 46
    Until: 12:00,            !- Field 47
    0.4,                     !- Field 48
    Until: 17:00,            !- Field 49
    0.6,                     !- Field 50
    Until: 18:00,            !- Field 51
    0.4,                     !- Field 52
    Until: 19:00,            !- Field 53
    0.2,                     !- Field 54
    Until: 24:00,            !- Field 55
    0.05;                    !- Field 56

Schedule:Compact,
    ltg_sch_sale,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    0,                       !- Field 7
    For: Weekdays,           !- Field 8
    Until: 7:00,             !- Field 9
    0.05,                    !- Field 10
    Until: 8:00,             !- Field 11
    0.2,                     !- Field 12
    Until: 9:00,             !- Field 13
    0.4,                     !- Field 14
    Until: 18:00,            !- Field 15
    0.9,                     !- Field 16
    Until: 21:00,            !- Field 17
    0.5,                     !- Field 18
    Until: 22:00,            !- Field 19
    0.2,                     !- Field 20
    Until: 24:00,            !- Field 21
    0.05,                    !- Field 22
    For: Saturday,           !- Field 23
    Until: 7:00,             !- Field 24
    0.05,                    !- Field 25
    Until: 8:00,             !- Field 26
    0.1,                     !- Field 27
    Until: 9:00,             !- Field 28
    0.3,                     !- Field 29
    Until: 10:00,            !- Field 30
    0.6,                     !- Field 31
    Until: 18:00,            !- Field 32
    0.9,                     !- Field 33
    Until: 19:00,            !- Field 34
    0.5,                     !- Field 35
    Until: 21:00,            !- Field 36
    0.3,                     !- Field 37
    Until: 22:00,            !- Field 38
    0.1,                     !- Field 39
    Until: 24:00,            !- Field 40
    0.05,                    !- Field 41
    For: AllOtherDays,       !- Field 42
    Until: 9:00,             !- Field 43
    0.05,                    !- Field 44
    Until: 10:00,            !- Field 45
    0.1,                     !- Field 46
    Until: 12:00,            !- Field 47
    0.4,                     !- Field 48
    Until: 17:00,            !- Field 49
    0.6,                     !- Field 50
    Until: 18:00,            !- Field 51
    0.4,                     !- Field 52
    Until: 19:00,            !- Field 53
    0.2,                     !- Field 54
    Until: 24:00,            !- Field 55
    0.05;                    !- Field 56

Schedule:Compact,
    ltg_sch_front,           !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,            !- Field 6
    0,                       !- Field 7
    For: Weekdays,           !- Field 8
    Until: 7:00,             !- Field 9
    0.05,                    !- Field 10
    Until: 8:00,             !- Field 11
    0.2,                     !- Field 12
    Until: 9:00,             !- Field 13
    0.4,                     !- Field 14
    Until: 18:00,            !- Field 15
    0.9,                     !- Field 16
    Until: 21:00,            !- Field 17
    0.5,                     !- Field 18
    Until: 22:00,            !- Field 19
    0.2,                     !- Field 20
    Until: 24:00,            !- Field 21
    0.05,                    !- Field 22
    For: Saturday,           !- Field 23
    Until: 7:00,             !- Field 24
    0.05,                    !- Field 25
    Until: 8:00,             !- Field 26
    0.1,                     !- Field 27
    Until: 9:00,             !- Field 28
    0.3,                     !- Field 29
    Until: 10:00,            !- Field 30
    0.6,                     !- Field 31
    Until: 18:00,            !- Field 32
    0.9,                     !- Field 33
    Until: 19:00,            !- Field 34
    0.5,                     !- Field 35
    Until: 21:00,            !- Field 36
    0.3,                     !- Field 37
    Until: 22:00,            !- Field 38
    0.1,                     !- Field 39
    Until: 24:00,            !- Field 40
    0.05,                    !- Field 41
    For: AllOtherDays,       !- Field 42
    Until: 9:00,             !- Field 43
    0.05,                    !- Field 44
    Until: 10:00,            !- Field 45
    0.1,                     !- Field 46
    Until: 12:00,            !- Field 47
    0.4,                     !- Field 48
    Until: 17:00,            !- Field 49
    0.6,                     !- Field 50
    Until: 18:00,            !- Field 51
    0.4,                     !- Field 52
    Until: 19:00,            !- Field 53
    0.2,                     !- Field 54
    Until: 24:00,            !- Field 55
    0.05;                    !- Field 56

Schedule:Compact,
    BLDG_OCC_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 07:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 08:00,            !- Field 5
    0.1,                     !- Field 6
    Until: 09:00,            !- Field 7
    0.2,                     !- Field 8
    Until: 11:00,            !- Field 9
    0.5,                     !- Field 10
    Until: 15:00,            !- Field 11
    0.7,                     !- Field 12
    Until: 16:00,            !- Field 13
    0.8,                     !- Field 14
    Until: 17:00,            !- Field 15
    0.7,                     !- Field 16
    Until: 19:00,            !- Field 17
    0.5,                     !- Field 18
    Until: 21:00,            !- Field 19
    0.3,                     !- Field 20
    Until: 24:00,            !- Field 21
    0.0,                     !- Field 22
    For: SummerDesignDay,    !- Field 23
    Until: 24:00,            !- Field 24
    1.0,                     !- Field 25
    For: Saturday,           !- Field 26
    Until: 07:00,            !- Field 27
    0.0,                     !- Field 28
    Until: 08:00,            !- Field 29
    0.1,                     !- Field 30
    Until: 09:00,            !- Field 31
    0.2,                     !- Field 32
    Until: 10:00,            !- Field 33
    0.5,                     !- Field 34
    Until: 11:00,            !- Field 35
    0.6,                     !- Field 36
    Until: 17:00,            !- Field 37
    0.8,                     !- Field 38
    Until: 18:00,            !- Field 39
    0.6,                     !- Field 40
    Until: 21:00,            !- Field 41
    0.2,                     !- Field 42
    Until: 22:00,            !- Field 43
    0.1,                     !- Field 44
    Until: 24:00,            !- Field 45
    0.0,                     !- Field 46
    For: WinterDesignDay,    !- Field 47
    Until: 24:00,            !- Field 48
    0.0,                     !- Field 49
    For: Sunday Holidays AllOtherDays,  !- Field 50
    Until: 09:00,            !- Field 51
    0.0,                     !- Field 52
    Until: 10:00,            !- Field 53
    0.1,                     !- Field 54
    Until: 12:00,            !- Field 55
    0.2,                     !- Field 56
    Until: 17:00,            !- Field 57
    0.4,                     !- Field 58
    Until: 18:00,            !- Field 59
    0.2,                     !- Field 60
    Until: 19:00,            !- Field 61
    0.1,                     !- Field 62
    Until: 24:00,            !- Field 63
    0.0;                     !- Field 64

Schedule:Compact,
    BLDG_EQUIP_SCH,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 07:00,            !- Field 3
    0.1973725624,            !- Field 4
    Until: 08:00,            !- Field 5
    0.3988803288,            !- Field 6
    Until: 09:00,            !- Field 7
    0.5983204932,            !- Field 8
    Until: 19:00,            !- Field 9
    0.8974807398,            !- Field 10
    Until: 20:00,            !- Field 11
    0.6980405754,            !- Field 12
    Until: 21:00,            !- Field 13
    0.6980405754,            !- Field 14
    Until: 22:00,            !- Field 15
    0.1973725624,            !- Field 16
    Until: 24:00,            !- Field 17
    0.1973725624,            !- Field 18
    For: Saturday,           !- Field 19
    Until: 07:00,            !- Field 20
    0.1480294218,            !- Field 21
    Until: 08:00,            !- Field 22
    0.2991602466,            !- Field 23
    Until: 09:00,            !- Field 24
    0.498600411,             !- Field 25
    Until: 10:00,            !- Field 26
    0.7977606576,            !- Field 27
    Until: 18:00,            !- Field 28
    0.8974807398,            !- Field 29
    Until: 19:00,            !- Field 30
    0.6980405754,            !- Field 31
    Until: 21:00,            !- Field 32
    0.498600411,             !- Field 33
    Until: 22:00,            !- Field 34
    0.2991602466,            !- Field 35
    Until: 24:00,            !- Field 36
    0.1480294218,            !- Field 37
    For: SummerDesignDay,    !- Field 38
    Until: 24:00,            !- Field 39
    1.0,                     !- Field 40
    For: WinterDesignDay,    !- Field 41
    Until: 24:00,            !- Field 42
    0.0,                     !- Field 43
    For: Sunday Holidays AllOtherDays,  !- Field 44
    Until: 09:00,            !- Field 45
    0.1480294218,            !- Field 46
    Until: 10:00,            !- Field 47
    0.2991602466,            !- Field 48
    Until: 12:00,            !- Field 49
    0.5983204932,            !- Field 50
    Until: 17:00,            !- Field 51
    0.7977606576,            !- Field 52
    Until: 18:00,            !- Field 53
    0.5983204932,            !- Field 54
    Until: 19:00,            !- Field 55
    0.3988803288,            !- Field 56
    Until: 24:00,            !- Field 57
    0.1480294218;            !- Field 58

Schedule:Compact,
    INFIL_SCH,               !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    INFIL_Door_Opening_SCH,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 08:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 12:00,            !- Field 5
    0.131,                   !- Field 6
    Until: 18:00,            !- Field 7
    1.0,                     !- Field 8
    Until: 20:00,            !- Field 9
    0.131,                   !- Field 10
    Until: 24:00,            !- Field 11
    0.0;                     !- Field 12

Schedule:Compact,
    BLDG_SWH_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 01:00,            !- Field 3
    0.00,                    !- Field 4
    Until: 03:00,            !- Field 5
    0.00,                    !- Field 6
    Until: 07:00,            !- Field 7
    0.00,                    !- Field 8
    Until: 08:00,            !- Field 9
    0.15,                    !- Field 10
    Until: 09:00,            !- Field 11
    0.23,                    !- Field 12
    Until: 10:00,            !- Field 13
    0.32,                    !- Field 14
    Until: 11:00,            !- Field 15
    0.41,                    !- Field 16
    Until: 12:00,            !- Field 17
    0.57,                    !- Field 18
    Until: 13:00,            !- Field 19
    0.62,                    !- Field 20
    Until: 14:00,            !- Field 21
    0.61,                    !- Field 22
    Until: 15:00,            !- Field 23
    0.5,                     !- Field 24
    Until: 16:00,            !- Field 25
    0.45,                    !- Field 26
    Until: 17:00,            !- Field 27
    0.46,                    !- Field 28
    Until: 18:00,            !- Field 29
    0.47,                    !- Field 30
    Until: 19:00,            !- Field 31
    0.42,                    !- Field 32
    Until: 20:00,            !- Field 33
    0.34,                    !- Field 34
    Until: 21:00,            !- Field 35
    0.33,                    !- Field 36
    Until: 22:00,            !- Field 37
    0.00,                    !- Field 38
    Until: 23:00,            !- Field 39
    0.00,                    !- Field 40
    Until: 24:00,            !- Field 41
    0.00,                    !- Field 42
    For: Saturday WinterDesignDay,  !- Field 43
    Until: 01:00,            !- Field 44
    0.00,                    !- Field 45
    Until: 02:00,            !- Field 46
    0.00,                    !- Field 47
    Until: 03:00,            !- Field 48
    0.00,                    !- Field 49
    Until: 06:00,            !- Field 50
    0.00,                    !- Field 51
    Until: 07:00,            !- Field 52
    0.00,                    !- Field 53
    Until: 08:00,            !- Field 54
    0.2,                     !- Field 55
    Until: 09:00,            !- Field 56
    0.24,                    !- Field 57
    Until: 10:00,            !- Field 58
    0.27,                    !- Field 59
    Until: 11:00,            !- Field 60
    0.42,                    !- Field 61
    Until: 12:00,            !- Field 62
    0.54,                    !- Field 63
    Until: 13:00,            !- Field 64
    0.59,                    !- Field 65
    Until: 14:00,            !- Field 66
    0.6,                     !- Field 67
    Until: 15:00,            !- Field 68
    0.49,                    !- Field 69
    Until: 16:00,            !- Field 70
    0.48,                    !- Field 71
    Until: 17:00,            !- Field 72
    0.47,                    !- Field 73
    Until: 18:00,            !- Field 74
    0.46,                    !- Field 75
    Until: 19:00,            !- Field 76
    0.44,                    !- Field 77
    Until: 20:00,            !- Field 78
    0.36,                    !- Field 79
    Until: 21:00,            !- Field 80
    0.29,                    !- Field 81
    Until: 22:00,            !- Field 82
    0.22,                    !- Field 83
    Until: 23:00,            !- Field 84
    0.00,                    !- Field 85
    Until: 24:00,            !- Field 86
    0.00,                    !- Field 87
    For: Sunday Holidays AllOtherDays,  !- Field 88
    Until: 03:00,            !- Field 89
    0.00,                    !- Field 90
    Until: 06:00,            !- Field 91
    0.00,                    !- Field 92
    Until: 07:00,            !- Field 93
    0.00,                    !- Field 94
    Until: 08:00,            !- Field 95
    0.00,                    !- Field 96
    Until: 09:00,            !- Field 97
    0.00,                    !- Field 98
    Until: 10:00,            !- Field 99
    0.14,                    !- Field 100
    Until: 11:00,            !- Field 101
    0.29,                    !- Field 102
    Until: 12:00,            !- Field 103
    0.31,                    !- Field 104
    Until: 14:00,            !- Field 105
    0.36,                    !- Field 106
    Until: 15:00,            !- Field 107
    0.34,                    !- Field 108
    Until: 16:00,            !- Field 109
    0.35,                    !- Field 110
    Until: 17:00,            !- Field 111
    0.37,                    !- Field 112
    Until: 18:00,            !- Field 113
    0.34,                    !- Field 114
    Until: 19:00,            !- Field 115
    0.25,                    !- Field 116
    Until: 20:00,            !- Field 117
    0.00,                    !- Field 118
    Until: 21:00,            !- Field 119
    0.00,                    !- Field 120
    Until: 22:00,            !- Field 121
    0.00,                    !- Field 122
    Until: 23:00,            !- Field 123
    0.00,                    !- Field 124
    Until: 24:00,            !- Field 125
    0.00;                    !- Field 126

Schedule:Compact,
    Hot Water Setpoint Temp Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: AllDays,            !- Field 2
    UNTIL: 24:00,            !- Field 3
    60.0;                    !- Field 4

Schedule:Compact,
    ALWAYS_ON,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0;                     !- Field 4

Schedule:Compact,
    Exterior_Lgt_ALWAYS_ON,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

Schedule:Compact,
    HVACOperationSchd,       !- Name
    on/off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay,  !- Field 2
    Until: 06:00,            !- Field 3
    0.0,                     !- Field 4
    Until: 21:00,            !- Field 5
    1.0,                     !- Field 6
    Until: 24:00,            !- Field 7
    0.0,                     !- Field 8
    For: Saturday WinterDesignDay,  !- Field 9
    Until: 06:00,            !- Field 10
    0.0,                     !- Field 11
    Until: 22:00,            !- Field 12
    1.0,                     !- Field 13
    Until: 24:00,            !- Field 14
    0.0,                     !- Field 15
    For: Sunday Holidays AllOtherDays,  !- Field 16
    Until: 08:00,            !- Field 17
    0.0,                     !- Field 18
    Until: 19:00,            !- Field 19
    1.0,                     !- Field 20
    Until: 24:00,            !- Field 21
    0.0;                     !- Field 22

Schedule:Compact,
    HTGSETP_SCH_YES_OPTIMUM, !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 06:00,            !- Field 3
    15.56,                   !- Field 4
    Until: 07:00,            !- Field 5
    18.33,                   !- Field 6
    Until: 21:00,            !- Field 7
    22.0,                    !- Field 8
    Until: 24:00,            !- Field 9
    15.56,                   !- Field 10
    For: Weekdays,           !- Field 11
    Until: 04:00,            !- Field 12
    15.56,                   !- Field 13
    Until: 05:30,            !- Field 14
    18.33,                   !- Field 15
    Until: 07:00,            !- Field 16
    22.0,                    !- Field 17
    Until: 21:00,            !- Field 18
    22.0,                    !- Field 19
    Until: 24:00,            !- Field 20
    15.56,                   !- Field 21
    For: SummerDesignDay,    !- Field 22
    Until: 24:00,            !- Field 23
    15.56,                   !- Field 24
    For: Saturday,           !- Field 25
    Until: 05:00,            !- Field 26
    15.56,                   !- Field 27
    Until: 06:00,            !- Field 28
    17.8,                    !- Field 29
    Until: 07:00,            !- Field 30
    20.0,                    !- Field 31
    Until: 22:00,            !- Field 32
    22.0,                    !- Field 33
    Until: 24:00,            !- Field 34
    15.56,                   !- Field 35
    For: Sunday Holidays AllOtherDays,  !- Field 36
    Until: 07:00,            !- Field 37
    15.56,                   !- Field 38
    Until: 08:00,            !- Field 39
    17.8,                    !- Field 40
    Until: 09:00,            !- Field 41
    20.0,                    !- Field 42
    Until: 19:00,            !- Field 43
    22.0,                    !- Field 44
    Until: 24:00,            !- Field 45
    15.56;                   !- Field 46

Schedule:Compact,
    HTGSETP_SCH_NO_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 06:00,            !- Field 3
    15.56,                   !- Field 4
    Until: 07:00,            !- Field 5
    18.33,                   !- Field 6
    Until: 21:00,            !- Field 7
    22.0,                    !- Field 8
    Until: 24:00,            !- Field 9
    15.56,                   !- Field 10
    For: Weekdays,           !- Field 11
    Until: 04:00,            !- Field 12
    15.56,                   !- Field 13
    Until: 06:00,            !- Field 14
    22.0,                    !- Field 15
    Until: 07:00,            !- Field 16
    22.0,                    !- Field 17
    Until: 21:00,            !- Field 18
    22.0,                    !- Field 19
    Until: 24:00,            !- Field 20
    15.56,                   !- Field 21
    For SummerDesignDay,     !- Field 22
    Until: 24:00,            !- Field 23
    15.56,                   !- Field 24
    For: Saturday,           !- Field 25
    Until: 04:00,            !- Field 26
    15.56,                   !- Field 27
    Until: 06:00,            !- Field 28
    22.0,                    !- Field 29
    Until: 07:00,            !- Field 30
    22.0,                    !- Field 31
    Until: 22:00,            !- Field 32
    22.0,                    !- Field 33
    Until: 24:00,            !- Field 34
    15.56,                   !- Field 35
    For: Sunday Holidays AllOtherDays,  !- Field 36
    Until: 05:00,            !- Field 37
    15.56,                   !- Field 38
    Until: 08:00,            !- Field 39
    22.0,                    !- Field 40
    Until: 09:00,            !- Field 41
    22.0,                    !- Field 42
    Until: 19:00,            !- Field 43
    22.0,                    !- Field 44
    Until: 24:00,            !- Field 45
    15.56;                   !- Field 46

Schedule:Compact,
    HTGSETP_SCH_FrontEntry_STD2013,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 06:00,            !- Field 3
    15.56,                   !- Field 4
    Until: 07:00,            !- Field 5
    16,                      !- Field 6
    Until: 21:00,            !- Field 7
    16,                      !- Field 8
    Until: 24:00,            !- Field 9
    15.56,                   !- Field 10
    For: Weekdays,           !- Field 11
    Until: 06:00,            !- Field 12
    15.56,                   !- Field 13
    Until: 07:00,            !- Field 14
    16,                      !- Field 15
    Until: 21:00,            !- Field 16
    16,                      !- Field 17
    Until: 24:00,            !- Field 18
    15.56,                   !- Field 19
    For SummerDesignDay,     !- Field 20
    Until: 24:00,            !- Field 21
    15.56,                   !- Field 22
    For: Saturday,           !- Field 23
    Until: 06:00,            !- Field 24
    15.56,                   !- Field 25
    Until: 07:00,            !- Field 26
    16,                      !- Field 27
    Until: 22:00,            !- Field 28
    16,                      !- Field 29
    Until: 24:00,            !- Field 30
    15.56,                   !- Field 31
    For: Sunday Holidays AllOtherDays,  !- Field 32
    Until:  8:00,            !- Field 33
    15.56,                   !- Field 34
    Until:  9:00,            !- Field 35
    16,                      !- Field 36
    Until: 19:00,            !- Field 37
    16,                      !- Field 38
    Until: 24:00,            !- Field 39
    15.56;                   !- Field 40

Schedule:Compact,
    CLGSETP_SCH_YES_OPTIMUM, !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 06:00,            !- Field 3
    29.44,                   !- Field 4
    Until: 07:00,            !- Field 5
    26.67,                   !- Field 6
    Until: 21:00,            !- Field 7
    23.89,                   !- Field 8
    Until: 24:00,            !- Field 9
    29.44,                   !- Field 10
    For: Weekdays,           !- Field 11
    Until: 05:00,            !- Field 12
    29.44,                   !- Field 13
    Until: 06:00,            !- Field 14
    27.8,                    !- Field 15
    Until: 07:00,            !- Field 16
    25.6,                    !- Field 17
    Until: 21:00,            !- Field 18
    23.89,                   !- Field 19
    Until: 24:00,            !- Field 20
    29.44,                   !- Field 21
    For: Saturday,           !- Field 22
    Until: 05:00,            !- Field 23
    29.44,                   !- Field 24
    Until: 06:00,            !- Field 25
    27.8,                    !- Field 26
    Until: 07:00,            !- Field 27
    25.6,                    !- Field 28
    Until: 22:00,            !- Field 29
    23.89,                   !- Field 30
    Until: 24:00,            !- Field 31
    29.44,                   !- Field 32
    For WinterDesignDay,     !- Field 33
    Until: 24:00,            !- Field 34
    29.44,                   !- Field 35
    For: Sunday Holidays AllOtherDays,  !- Field 36
    Until: 07:00,            !- Field 37
    29.44,                   !- Field 38
    Until: 08:00,            !- Field 39
    27.8,                    !- Field 40
    Until: 09:00,            !- Field 41
    25.6,                    !- Field 42
    Until: 19:00,            !- Field 43
    23.89,                   !- Field 44
    Until: 24:00,            !- Field 45
    29.44;                   !- Field 46

Schedule:Compact,
    CLGSETP_SCH_NO_SETBACK,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 06:00,            !- Field 3
    29.44,                   !- Field 4
    Until: 07:00,            !- Field 5
    26.67,                   !- Field 6
    Until: 21:00,            !- Field 7
    23.89,                   !- Field 8
    Until: 24:00,            !- Field 9
    29.44,                   !- Field 10
    For: Weekdays,           !- Field 11
    Until: 05:00,            !- Field 12
    23.89,                   !- Field 13
    Until: 06:00,            !- Field 14
    23.89,                   !- Field 15
    Until: 07:00,            !- Field 16
    23.89,                   !- Field 17
    Until: 21:00,            !- Field 18
    23.89,                   !- Field 19
    Until: 24:00,            !- Field 20
    23.89,                   !- Field 21
    For: Saturday,           !- Field 22
    Until: 05:00,            !- Field 23
    23.89,                   !- Field 24
    Until: 06:00,            !- Field 25
    23.89,                   !- Field 26
    Until: 07:00,            !- Field 27
    23.89,                   !- Field 28
    Until: 22:00,            !- Field 29
    23.89,                   !- Field 30
    Until: 24:00,            !- Field 31
    23.89,                   !- Field 32
    For WinterDesignDay,     !- Field 33
    Until: 24:00,            !- Field 34
    29.44,                   !- Field 35
    For: Sunday Holidays AllOtherDays,  !- Field 36
    Until: 07:00,            !- Field 37
    23.89,                   !- Field 38
    Until: 08:00,            !- Field 39
    23.89,                   !- Field 40
    Until: 09:00,            !- Field 41
    23.89,                   !- Field 42
    Until: 19:00,            !- Field 43
    23.89,                   !- Field 44
    Until: 24:00,            !- Field 45
    23.89;                   !- Field 46

Schedule:Compact,
    Dual Zone Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    HW-Loop-Temp-Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    60.;                     !- Field 4

Schedule:Compact,
    ACTIVITY_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    120.;                    !- Field 4

Schedule:Compact,
    WORK_EFF_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.0;                     !- Field 4

Schedule:Compact,
    AIR_VELO_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0.2;                     !- Field 4

Schedule:Compact,
    CLOTHING_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 04/30,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1.0,                     !- Field 4
    Through: 09/30,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    0.5,                     !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    1.0;                     !- Field 12

Schedule:Compact,
    NoCoolingSetpointSch,    !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    40;                      !- Field 4

Schedule:Compact,
    StuckClosed_Fault_Schedule,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 01/14,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 0,         !- Field 3
    Through: 01/16,          !- Field 5  <-- FIXED (Jan 15-16)
    For: AllDays,            !- Field 6
    Until: 08:00, 0,         !- Field 7
    Until: 17:00, 1,         !- Field 9 (Fault Active)
    Until: 24:00, 0,         !- Field 11
    Through: 12/31,          !- Field 13
    For: AllDays,            !- Field 14
    Until: 24:00, 0;         !- Field 15

Schedule:Compact,
    StuckOpen_Fault_Schedule,!- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    ALWAYS_OFF,              !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0;                       !- Field 4

Schedule:Compact,
    Single_Htg_Control_Type_Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    1;                       !- Field 4

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

!
Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540.0000,                !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.7000000;               !- Visible Absorptance

Material,
    AC02 Acoustic Ceiling,   !- Name
    MediumSmooth,            !- Roughness
    1.2700000E-02,           !- Thickness {m}
    5.7000000E-02,           !- Conductivity {W/m-K}
    288.0000,                !- Density {kg/m3}
    1339.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.2000000;               !- Visible Absorptance

Material,
    F07 25mm stucco,         !- Name
    Smooth,                  !- Roughness
    0.0254,                  !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    1856,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    F08 Metal surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500;                     !- Specific Heat {J/kg-K}

Material,
    F08 Metal roof surface,  !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7;                     !- Solar Absorptance

Material,
    F12 Asphalt shingles,    !- Name
    VeryRough,               !- Roughness
    0.0032,                  !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1260,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7;                     !- Solar Absorptance

Material,
    F13 Built-up roofing,    !- Name
    Rough,                   !- Roughness
    0.0095,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1460,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7;                     !- Solar Absorptance

Material,
    G01 13mm gypsum board,   !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    800.0000,                !- Density {kg/m3}
    1090.0000,               !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.5000;                  !- Visible Absorptance

Material,
    G01 16mm gypsum board,   !- Name
    MediumSmooth,            !- Roughness
    0.0159,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090;                    !- Specific Heat {J/kg-K}

Material,
    G02 16mm plywood,        !- Name
    Smooth,                  !- Roughness
    0.0159,                  !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    544,                     !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

Material,
    M14 150mm heavyweight concrete roof,  !- Name
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,                    !- Density {kg/m3}
    832;                     !- Specific Heat {J/kg-K}

Material,
    100mm Normalweight concrete wall,  !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,                    !- Density {kg/m3}
    832;                     !- Specific Heat {J/kg-K}

Material,
    200mm Normalweight concrete wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,                    !- Density {kg/m3}
    832;                     !- Specific Heat {J/kg-K}

Material,
    100mm Normalweight concrete floor,  !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,                    !- Density {kg/m3}
    832;                     !- Specific Heat {J/kg-K}

Material,
    150mm Normalweight concrete floor,  !- Name
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,                    !- Density {kg/m3}
    832;                     !- Specific Heat {J/kg-K}

Material,
    200mm Normalweight concrete floor,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,                    !- Density {kg/m3}
    832;                     !- Specific Heat {J/kg-K}

Material,
    M10 200mm concrete block wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    832;                     !- Specific Heat {J/kg-K}

Material,
    M10 200mm concrete block basement wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.326,                   !- Conductivity {W/m-K}
    1842,                    !- Density {kg/m3}
    912;                     !- Specific Heat {J/kg-K}


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

Material:NoMass,
    Opaque Door panel_con,   !- Name
    MediumRough,             !- Roughness
    0.101885991802674,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Overhead Door_con Panel, !- Name
    MediumRough,             !- Roughness
    0.202520388523744,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    CP02 CARPET PAD,         !- Name
    VeryRough,               !- Roughness
    0.21648,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

Material:NoMass,
    Air_Wall_Material,       !- Name
    Rough,                   !- Roughness
    0.2079491,               !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7;                     !- Solar Absorptance

Material:NoMass,
    Nonres_Roof_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    2.59864128954982,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Res_Roof_Insulation,     !- Name
    MediumSmooth,            !- Roughness
    2.59864128954982,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Semiheated_Roof_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    0.821219382144928,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Nonres_Exterior_Wall_Insulation_grd,  !- Name
    MediumSmooth,            !- Roughness
    1.71282848878858,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Nonres_Exterior_Wall_Insulation_mid,  !- Name
    MediumSmooth,            !- Roughness
    1.71282848878858,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Nonres_Exterior_Wall_Insulation_top,  !- Name
    MediumSmooth,            !- Roughness
    1.71282848878858,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Res_Exterior_Wall_Insulation_grd,  !- Name
    MediumSmooth,            !- Roughness
    2.36800034244138,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Res_Exterior_Wall_Insulation_mid,  !- Name
    MediumSmooth,            !- Roughness
    2.36800034244138,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Res_Exterior_Wall_Insulation_top,  !- Name
    MediumSmooth,            !- Roughness
    2.36800034244138,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Semiheated_Exterior_Wall_Insulation_grd,  !- Name
    MediumSmooth,            !- Roughness
    1.0365220592115,         !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Semiheated_Exterior_Wall_Insulation_mid,  !- Name
    MediumSmooth,            !- Roughness
    1.0365220592115,         !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Semiheated_Exterior_Wall_Insulation_top,  !- Name
    MediumSmooth,            !- Roughness
    1.0365220592115,         !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Nonres_Floor_Insulation, !- Name
    MediumSmooth,            !- Roughness
    4.13066404430099,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Res_Floor_Insulation,    !- Name
    MediumSmooth,            !- Roughness
    0.0299387330245182,      !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Semiheated_Floor_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    0.0299387330245182,      !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Std Opaque Door Panel,   !- Name
    MediumRough,             !- Roughness
    0.123456790123457,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

WindowMaterial:SimpleGlazingSystem,
    Nonres Window Glazing Layer,  !- Name
    3.2366082,               !- U-Factor {W/m2-K}
    0.39,                    !- Solar Heat Gain Coefficient
    0.429;                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    Nonres Skylight Glazing Layer,  !- Name
    3.9179994,               !- U-Factor {W/m2-K}
    0.49,                    !- Solar Heat Gain Coefficient
    0.49;                    !- Visible Transmittance


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    Swinging Door_con,       !- Name
    Opaque Door panel_con;   !- Outside Layer

Construction,
    Overhead Door_con,       !- Name
    Overhead Door_con Panel; !- Outside Layer

Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer

Construction,
    int_wall,                !- Name
    G01 13mm gypsum board,   !- Outside Layer
    G01 13mm gypsum board;   !- Layer 2

Construction,
    nonres_roof,             !- Name
    F13 Built-up roofing,    !- Outside Layer
    Nonres_Roof_Insulation,  !- Layer 2
    F08 Metal surface;       !- Layer 3

Construction,
    NonresWindow_U_0.57_SHGC_0.39,  !- Name
    Nonres Window Glazing Layer;  !- Outside Layer

Construction,
    NonresSkylight_U_0.69_SHGC_0.49,  !- Name
    Nonres Skylight Glazing Layer;  !- Outside Layer

Construction,
    nonres_ext_wall_grd,     !- Name
    F07 25mm stucco,         !- Outside Layer
    G01 16mm gypsum board,   !- Layer 2
    Nonres_Exterior_Wall_Insulation_grd,  !- Layer 3
    G01 16mm gypsum board;   !- Layer 4


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION:FFACTORGROUNDFLOOR ===========

Construction:FfactorGroundFloor,
    Back_Space_Floor_Ffactor,!- Name
    1.26363,                 !- F-Factor {W/m-K}
    379.8899999999999,       !- Area {m2}
    68.27000000000001;       !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
    Core_Retail_Floor_Ffactor,  !- Name
    1.26363,                 !- F-Factor {W/m-K}
    1600.4829,               !- Area {m2}
    58.53999999999999;       !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
    Point_Of_Sale_Floor_Ffactor,  !- Name
    1.26363,                 !- F-Factor {W/m-K}
    150.81,                  !- Area {m2}
    31.135;                  !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
    Front_Retail_Floor_Ffactor,  !- Name
    1.26363,                 !- F-Factor {W/m-K}
    150.81,                  !- Area {m2}
    31.135;                  !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
    Front_Entry_Floor_Ffactor,  !- Name
    1.26363,                 !- F-Factor {W/m-K}
    12.0,                    !- Area {m2}
    4.0;                     !- PerimeterExposed {m}


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative;                !- Daylighting Reference Point Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
    Back_Space,              !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    35.2700,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    2317.3300,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Core_Retail,             !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    6.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    9762.9500,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Point_Of_Sale,           !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    919.9410,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Front_Retail,            !- Name
    0.0000,                  !- Direction of Relative North {deg}
    29.1350,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    919.9410,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Front_Entry,             !- Name
    0.0000,                  !- Direction of Relative North {deg}
    25.1350,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    73.2000,                 !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
    Back_Space_Floor,        !- Name
    Floor,                   !- Surface Type
    Back_Space_Floor_Ffactor,!- Construction Name
    Back_Space,              !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.2700,                 !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    0.0000,                  !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    7.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    54.2700,                 !- Vertex 4 X-coordinate {m}
    7.0000,                  !- Vertex 4 Y-coordinate {m}
    0.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Back_Space_Roof,         !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Back_Space,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    6.0960,                  !- Vertex 1 Z-coordinate {m}
    54.2700,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    6.0960,                  !- Vertex 2 Z-coordinate {m}
    54.2700,                 !- Vertex 3 X-coordinate {m}
    7.0000,                  !- Vertex 3 Y-coordinate {m}
    6.0960,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    7.0000,                  !- Vertex 4 Y-coordinate {m}
    6.0960;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Back_Space_Wall_East,    !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,     !- Construction Name
    Back_Space,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.2700,                 !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    6.0960,                  !- Vertex 1 Z-coordinate {m}
    54.2700,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    54.2700,                 !- Vertex 3 X-coordinate {m}
    7.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    54.2700,                 !- Vertex 4 X-coordinate {m}
    7.0000,                  !- Vertex 4 Y-coordinate {m}
    6.0960;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Back_Space_Wall_North,   !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,     !- Construction Name
    Back_Space,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.2700,                 !- Vertex 1 X-coordinate {m}
    7.0000,                  !- Vertex 1 Y-coordinate {m}
    6.0960,                  !- Vertex 1 Z-coordinate {m}
    54.2700,                 !- Vertex 2 X-coordinate {m}
    7.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    7.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    7.0000,                  !- Vertex 4 Y-coordinate {m}
    6.0960;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Back_Space_Wall_West,    !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,     !- Construction Name
    Back_Space,              !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    7.0000,                  !- Vertex 1 Y-coordinate {m}
    6.0960,                  !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    7.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    6.0960;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Back_Space_Wall_South,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Back_Space,              !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Core_Retail_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    6.0960,                  !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    54.2700,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    54.2700,                 !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    6.0960;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Core_Retail_Floor,       !- Name
    Floor,                   !- Surface Type
    Core_Retail_Floor_Ffactor,  !- Construction Name
    Core_Retail,             !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    8,                       !- Number of Vertices
    25.1350,                 !- Vertex 1 X-coordinate {m}
    -3.0000,                 !- Vertex 1 Y-coordinate {m}
    0.0000,                  !- Vertex 1 Z-coordinate {m}
    25.1350,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    29.2700,                 !- Vertex 4 Y-coordinate {m}
    0.0000,                  !- Vertex 4 Z-coordinate {m}
    54.2700,                 !- Vertex 5 X-coordinate {m}
    29.2700,                 !- Vertex 5 Y-coordinate {m}
    0.0000,                  !- Vertex 5 Z-coordinate {m}
    54.2700,                 !- Vertex 6 X-coordinate {m}
    0.0000,                  !- Vertex 6 Y-coordinate {m}
    0.0000,                  !- Vertex 6 Z-coordinate {m}
    29.1350,                 !- Vertex 7 X-coordinate {m}
    0.0000,                  !- Vertex 7 Y-coordinate {m}
    0.0000,                  !- Vertex 7 Z-coordinate {m}
    29.1350,                 !- Vertex 8 X-coordinate {m}
    -3.0000,                 !- Vertex 8 Y-coordinate {m}
    0.0000;                  !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    Core_Retail_Wall_South_3,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Core_Retail,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Front_Retail_Wall_North, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    29.1350,                 !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    6.0960,                  !- Vertex 1 Z-coordinate {m}
    29.1350,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    54.2700,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    54.2700,                 !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    6.0960;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Core_Retail_Wall_South_1,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Core_Retail,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Point_Of_Sale_Wall_North,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    6.0960,                  !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    25.1350,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    25.1350,                 !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    6.0960;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Core_Retail_Wall_East_1, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Core_Retail,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Front_Retail_Wall_West_2,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    29.1350,                 !- Vertex 1 X-coordinate {m}
    -3.0000,                 !- Vertex 1 Y-coordinate {m}
    6.0960,                  !- Vertex 1 Z-coordinate {m}
    29.1350,                 !- Vertex 2 X-coordinate {m}
    -3.0000,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    29.1350,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    29.1350,                 !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    6.0960;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Core_Retail_Wall_South_2,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Core_Retail,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Front_Entry_Wall_North,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    25.1350,                 !- Vertex 1 X-coordinate {m}
    -3.0000,                 !- Vertex 1 Y-coordinate {m}
    6.0960,                  !- Vertex 1 Z-coordinate {m}
    25.1350,                 !- Vertex 2 X-coordinate {m}
    -3.0000,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    29.1350,                 !- Vertex 3 X-coordinate {m}
    -3.0000,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    29.1350,                 !- Vertex 4 X-coordinate {m}
    -3.0000,                 !- Vertex 4 Y-coordinate {m}
    6.0960;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Core_Retail_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Core_Retail,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Back_Space_Wall_South,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.2700,                 !- Vertex 1 X-coordinate {m}
    29.2700,                 !- Vertex 1 Y-coordinate {m}
    6.0960,                  !- Vertex 1 Z-coordinate {m}
    54.2700,                 !- Vertex 2 X-coordinate {m}
    29.2700,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    29.2700,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    29.2700,                 !- Vertex 4 Y-coordinate {m}
    6.0960;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Core_Retail_Wall_West_2, !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,     !- Construction Name
    Core_Retail,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    29.2700,                 !- Vertex 1 Y-coordinate {m}
    6.0960,                  !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    29.2700,                 !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    6.0960;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Core_Retail_Roof,        !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Core_Retail,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    8,                       !- Number of Vertices
    25.1350,                 !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    6.0960,                  !- Vertex 1 Z-coordinate {m}
    25.1350,                 !- Vertex 2 X-coordinate {m}
    -3.0000,                 !- Vertex 2 Y-coordinate {m}
    6.0960,                  !- Vertex 2 Z-coordinate {m}
    29.1350,                 !- Vertex 3 X-coordinate {m}
    -3.0000,                 !- Vertex 3 Y-coordinate {m}
    6.0960,                  !- Vertex 3 Z-coordinate {m}
    29.1350,                 !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    6.0960,                  !- Vertex 4 Z-coordinate {m}
    54.2700,                 !- Vertex 5 X-coordinate {m}
    0.0000,                  !- Vertex 5 Y-coordinate {m}
    6.0960,                  !- Vertex 5 Z-coordinate {m}
    54.2700,                 !- Vertex 6 X-coordinate {m}
    29.2700,                 !- Vertex 6 Y-coordinate {m}
    6.0960,                  !- Vertex 6 Z-coordinate {m}
    0.0000,                  !- Vertex 7 X-coordinate {m}
    29.2700,                 !- Vertex 7 Y-coordinate {m}
    6.0960,                  !- Vertex 7 Z-coordinate {m}
    0.0000,                  !- Vertex 8 X-coordinate {m}
    0.0000,                  !- Vertex 8 Y-coordinate {m}
    6.0960;                  !- Vertex 8 Z-coordinate {m}

BuildingSurface:Detailed,
    Core_Retail_Wall_East_2, !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,     !- Construction Name
    Core_Retail,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.2700,                 !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    6.0960,                  !- Vertex 1 Z-coordinate {m}
    54.2700,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    54.2700,                 !- Vertex 3 X-coordinate {m}
    29.2700,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    54.2700,                 !- Vertex 4 X-coordinate {m}
    29.2700,                 !- Vertex 4 Y-coordinate {m}
    6.0960;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Core_Retail_Wall_West_1, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Core_Retail,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Point_Of_Sale_Wall_East_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    25.1350,                 !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    6.0960,                  !- Vertex 1 Z-coordinate {m}
    25.1350,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    25.1350,                 !- Vertex 3 X-coordinate {m}
    -3.0000,                 !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    25.1350,                 !- Vertex 4 X-coordinate {m}
    -3.0000,                 !- Vertex 4 Y-coordinate {m}
    6.0960;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Point_Of_Sale_Floor,     !- Name
    Floor,                   !- Surface Type
    Point_Of_Sale_Floor_Ffactor,  !- Construction Name
    Point_Of_Sale,           !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    0.0000,                  !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    6.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    25.1350,                 !- Vertex 3 X-coordinate {m}
    6.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    25.1350,                 !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    0.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Point_Of_Sale_Wall_South,!- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,     !- Construction Name
    Point_Of_Sale,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    6.0960,                  !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    25.1350,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    25.1350,                 !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    6.0960;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Point_Of_Sale_Wall_East_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Point_Of_Sale,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Core_Retail_Wall_West_1, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    25.1350,                 !- Vertex 1 X-coordinate {m}
    3.0000,                  !- Vertex 1 Y-coordinate {m}
    6.0960,                  !- Vertex 1 Z-coordinate {m}
    25.1350,                 !- Vertex 2 X-coordinate {m}
    3.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    25.1350,                 !- Vertex 3 X-coordinate {m}
    6.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    25.1350,                 !- Vertex 4 X-coordinate {m}
    6.0000,                  !- Vertex 4 Y-coordinate {m}
    6.0960;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Point_Of_Sale_Wall_West, !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,     !- Construction Name
    Point_Of_Sale,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    6.0000,                  !- Vertex 1 Y-coordinate {m}
    6.0960,                  !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    6.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    6.0960;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Point_Of_Sale_Wall_North,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Point_Of_Sale,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Core_Retail_Wall_South_1,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    25.1350,                 !- Vertex 1 X-coordinate {m}
    6.0000,                  !- Vertex 1 Y-coordinate {m}
    6.0960,                  !- Vertex 1 Z-coordinate {m}
    25.1350,                 !- Vertex 2 X-coordinate {m}
    6.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    6.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    6.0000,                  !- Vertex 4 Y-coordinate {m}
    6.0960;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Point_Of_Sale_Roof,      !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Point_Of_Sale,           !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    6.0000,                  !- Vertex 1 Y-coordinate {m}
    6.0960,                  !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    6.0960,                  !- Vertex 2 Z-coordinate {m}
    25.1350,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    6.0960,                  !- Vertex 3 Z-coordinate {m}
    25.1350,                 !- Vertex 4 X-coordinate {m}
    6.0000,                  !- Vertex 4 Y-coordinate {m}
    6.0960;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Point_Of_Sale_Wall_East_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Point_Of_Sale,           !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Front_Entry_Wall_West,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    25.1350,                 !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    6.0960,                  !- Vertex 1 Z-coordinate {m}
    25.1350,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    25.1350,                 !- Vertex 3 X-coordinate {m}
    3.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    25.1350,                 !- Vertex 4 X-coordinate {m}
    3.0000,                  !- Vertex 4 Y-coordinate {m}
    6.0960;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Front_Retail_Floor,      !- Name
    Floor,                   !- Surface Type
    Front_Retail_Floor_Ffactor,  !- Construction Name
    Front_Retail,            !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    25.1350,                 !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    0.0000,                  !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    6.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    25.1350,                 !- Vertex 4 X-coordinate {m}
    6.0000,                  !- Vertex 4 Y-coordinate {m}
    0.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Front_Retail_Walll_East, !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,     !- Construction Name
    Front_Retail,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    25.1350,                 !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    6.0960,                  !- Vertex 1 Z-coordinate {m}
    25.1350,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    25.1350,                 !- Vertex 3 X-coordinate {m}
    6.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    25.1350,                 !- Vertex 4 X-coordinate {m}
    6.0000,                  !- Vertex 4 Y-coordinate {m}
    6.0960;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Front_Retail_Wall_West_1,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Front_Retail,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Front_Entry_Wall_East,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    3.0000,                  !- Vertex 1 Y-coordinate {m}
    6.0960,                  !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    3.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    6.0960;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Front_Retail_Roof,       !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Front_Retail,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    6.0960,                  !- Vertex 1 Z-coordinate {m}
    25.1350,                 !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    6.0960,                  !- Vertex 2 Z-coordinate {m}
    25.1350,                 !- Vertex 3 X-coordinate {m}
    6.0000,                  !- Vertex 3 Y-coordinate {m}
    6.0960,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    6.0000,                  !- Vertex 4 Y-coordinate {m}
    6.0960;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Front_Retail_Wall_North, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Front_Retail,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Core_Retail_Wall_South_3,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    25.1350,                 !- Vertex 1 X-coordinate {m}
    6.0000,                  !- Vertex 1 Y-coordinate {m}
    6.0960,                  !- Vertex 1 Z-coordinate {m}
    25.1350,                 !- Vertex 2 X-coordinate {m}
    6.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    6.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    6.0000,                  !- Vertex 4 Y-coordinate {m}
    6.0960;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Front_Retail_Wall_South, !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,     !- Construction Name
    Front_Retail,            !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    6.0960,                  !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    25.1350,                 !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    25.1350,                 !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    6.0960;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Front_Retail_Wall_West_2,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Front_Retail,            !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Core_Retail_Wall_East_1, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    6.0000,                  !- Vertex 1 Y-coordinate {m}
    6.0960,                  !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    6.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    3.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    3.0000,                  !- Vertex 4 Y-coordinate {m}
    6.0960;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Front_Entry_Floor,       !- Name
    Floor,                   !- Surface Type
    Front_Entry_Floor_Ffactor,  !- Construction Name
    Front_Entry,             !- Zone Name
    ,                        !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    0.0000,                  !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    3.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    4.0000,                  !- Vertex 3 X-coordinate {m}
    3.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    4.0000,                  !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    0.0000;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Front_Entry_Wall_East,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Front_Entry,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Front_Retail_Wall_West_1,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.0000,                  !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    6.0960,                  !- Vertex 1 Z-coordinate {m}
    4.0000,                  !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    4.0000,                  !- Vertex 3 X-coordinate {m}
    3.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    4.0000,                  !- Vertex 4 X-coordinate {m}
    3.0000,                  !- Vertex 4 Y-coordinate {m}
    6.0960;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Front_Entry_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Front_Entry,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Core_Retail_Wall_South_2,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.0000,                  !- Vertex 1 X-coordinate {m}
    3.0000,                  !- Vertex 1 Y-coordinate {m}
    6.0960,                  !- Vertex 1 Z-coordinate {m}
    4.0000,                  !- Vertex 2 X-coordinate {m}
    3.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    3.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    3.0000,                  !- Vertex 4 Y-coordinate {m}
    6.0960;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Front_Entry_Wall_South,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall_grd,     !- Construction Name
    Front_Entry,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    6.0960,                  !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    4.0000,                  !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    4.0000,                  !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    6.0960;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Front_Entry_Wall_West,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Front_Entry,             !- Zone Name
    ,                        !- Space Name
    Surface,                 !- Outside Boundary Condition
    Point_Of_Sale_Wall_East_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    3.0000,                  !- Vertex 1 Y-coordinate {m}
    6.0960,                  !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    3.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0000,                  !- Vertex 2 Z-coordinate {m}
    0.0000,                  !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0000,                  !- Vertex 3 Z-coordinate {m}
    0.0000,                  !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    6.0960;                  !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Front_Entry_Roof,        !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Front_Entry,             !- Zone Name
    ,                        !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,                  !- Vertex 1 X-coordinate {m}
    3.0000,                  !- Vertex 1 Y-coordinate {m}
    6.0960,                  !- Vertex 1 Z-coordinate {m}
    0.0000,                  !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    6.0960,                  !- Vertex 2 Z-coordinate {m}
    4.0000,                  !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    6.0960,                  !- Vertex 3 Z-coordinate {m}
    4.0000,                  !- Vertex 4 X-coordinate {m}
    3.0000,                  !- Vertex 4 Y-coordinate {m}
    6.0960;                  !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

FenestrationSurface:Detailed,
    Point_Of_Sale_Wall_South_Glazing,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.57_SHGC_0.39,  !- Construction Name
    Point_Of_Sale_Wall_South,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.050,                   !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    2.6600,                  !- Vertex 1 Z-coordinate {m}
    0.050,                   !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    0.229966,                !- Vertex 2 Z-coordinate {m}
    25.085,                  !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    0.229966,                !- Vertex 3 Z-coordinate {m}
    25.085,                  !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    2.6600;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Front_Retail_Wall_South_Glazing,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.57_SHGC_0.39,  !- Construction Name
    Front_Retail_Wall_South, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.050,                   !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    2.6600,                  !- Vertex 1 Z-coordinate {m}
    0.050,                   !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    0.229966,                !- Vertex 2 Z-coordinate {m}
    25.085,                  !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    0.229966,                !- Vertex 3 Z-coordinate {m}
    25.085,                  !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    2.6600;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Front_Entry_Wall_South_Glazing,  !- Name
    Window,                  !- Surface Type
    NonresWindow_U_0.57_SHGC_0.39,  !- Construction Name
    Front_Entry_Wall_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.500,                   !- Vertex 1 X-coordinate {m}
    0.0000,                  !- Vertex 1 Y-coordinate {m}
    2.6600,                  !- Vertex 1 Z-coordinate {m}
    0.500,                   !- Vertex 2 X-coordinate {m}
    0.0000,                  !- Vertex 2 Y-coordinate {m}
    0.0500,                  !- Vertex 2 Z-coordinate {m}
    3.500,                   !- Vertex 3 X-coordinate {m}
    0.0000,                  !- Vertex 3 Y-coordinate {m}
    0.0500,                  !- Vertex 3 Z-coordinate {m}
    3.500,                   !- Vertex 4 X-coordinate {m}
    0.0000,                  !- Vertex 4 Y-coordinate {m}
    2.6600;                  !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Core_Retail_Wall_West_2_Door3,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Core_Retail_Wall_West_2, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    2.538037755411,          !- Vertex 1 Y-coordinate {m}
    2.133600000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    2.538037755411,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    1.623637755411,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    1.623637755411,          !- Vertex 4 Y-coordinate {m}
    2.133600000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Core_Retail_Wall_West_2_Door2,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Core_Retail_Wall_West_2, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    13.841575894014,         !- Vertex 1 Y-coordinate {m}
    2.133600000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    13.841575894014,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    12.927175894014,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    12.927175894014,         !- Vertex 4 Y-coordinate {m}
    2.133600000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Core_Retail_Wall_West_2_Door1,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Core_Retail_Wall_West_2, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    25.062342286061,         !- Vertex 1 Y-coordinate {m}
    2.133600000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    25.062342286061,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    24.147942286061,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    24.147942286061,         !- Vertex 4 Y-coordinate {m}
    2.133600000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Core_Retail_Wall_East_2_Door1,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Core_Retail_Wall_East_2, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    54.270000000000,         !- Vertex 1 X-coordinate {m}
    3.438494104366,          !- Vertex 1 Y-coordinate {m}
    2.133600000000,          !- Vertex 1 Z-coordinate {m}
    54.270000000000,         !- Vertex 2 X-coordinate {m}
    3.438494104366,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    54.270000000000,         !- Vertex 3 X-coordinate {m}
    4.352894104366,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    54.270000000000,         !- Vertex 4 X-coordinate {m}
    4.352894104366,          !- Vertex 4 Y-coordinate {m}
    2.133600000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Core_Retail_Wall_East_2_Door2,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Core_Retail_Wall_East_2, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    54.270000000000,         !- Vertex 1 X-coordinate {m}
    13.809396313442,         !- Vertex 1 Y-coordinate {m}
    2.133600000000,          !- Vertex 1 Z-coordinate {m}
    54.270000000000,         !- Vertex 2 X-coordinate {m}
    13.809396313442,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    54.270000000000,         !- Vertex 3 X-coordinate {m}
    14.723796313442,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    54.270000000000,         !- Vertex 4 X-coordinate {m}
    14.723796313442,         !- Vertex 4 Y-coordinate {m}
    2.133600000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Core_Retail_Wall_East_2_Door3,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Core_Retail_Wall_East_2, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    54.270000000000,         !- Vertex 1 X-coordinate {m}
    24.234478195589,         !- Vertex 1 Y-coordinate {m}
    2.133600000000,          !- Vertex 1 Z-coordinate {m}
    54.270000000000,         !- Vertex 2 X-coordinate {m}
    24.234478195589,         !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    54.270000000000,         !- Vertex 3 X-coordinate {m}
    25.148878195589,         !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    54.270000000000,         !- Vertex 4 X-coordinate {m}
    25.148878195589,         !- Vertex 4 Y-coordinate {m}
    2.133600000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Back_Space_Wall_North_Door1,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Back_Space_Wall_North,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    44.209918073175,         !- Vertex 1 X-coordinate {m}
    7.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.133600000000,          !- Vertex 1 Z-coordinate {m}
    44.209918073175,         !- Vertex 2 X-coordinate {m}
    7.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    43.295518073175,         !- Vertex 3 X-coordinate {m}
    7.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    43.295518073175,         !- Vertex 4 X-coordinate {m}
    7.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.133600000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Back_Space_Wall_North_Door2,  !- Name
    Door,                    !- Surface Type
    Swinging Door_con,       !- Construction Name
    Back_Space_Wall_North,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    11.745274671376,         !- Vertex 1 X-coordinate {m}
    7.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.133600000000,          !- Vertex 1 Z-coordinate {m}
    11.745274671376,         !- Vertex 2 X-coordinate {m}
    7.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    10.830874671376,         !- Vertex 3 X-coordinate {m}
    7.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    10.830874671376,         !- Vertex 4 X-coordinate {m}
    7.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.133600000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Back_Space_Wall_East_RollDoor,  !- Name
    Door,                    !- Surface Type
    Overhead Door_con,       !- Construction Name
    Back_Space_Wall_East,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    54.270000000000,         !- Vertex 1 X-coordinate {m}
    2.045406130273,          !- Vertex 1 Y-coordinate {m}
    2.438400000000,          !- Vertex 1 Z-coordinate {m}
    54.270000000000,         !- Vertex 2 X-coordinate {m}
    2.045406130273,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    54.270000000000,         !- Vertex 3 X-coordinate {m}
    5.093406130273,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    54.270000000000,         !- Vertex 4 X-coordinate {m}
    5.093406130273,          !- Vertex 4 Y-coordinate {m}
    2.438400000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Back_Space_Wall_North_RollDoor1,  !- Name
    Door,                    !- Surface Type
    Overhead Door_con,       !- Construction Name
    Back_Space_Wall_North,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    37.362862950805,         !- Vertex 1 X-coordinate {m}
    7.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.438400000000,          !- Vertex 1 Z-coordinate {m}
    37.362862950805,         !- Vertex 2 X-coordinate {m}
    7.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    34.314862950805,         !- Vertex 3 X-coordinate {m}
    7.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    34.314862950805,         !- Vertex 4 X-coordinate {m}
    7.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.438400000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Back_Space_Wall_North_RollDoor2,  !- Name
    Door,                    !- Surface Type
    Overhead Door_con,       !- Construction Name
    Back_Space_Wall_North,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    28.980588335320,         !- Vertex 1 X-coordinate {m}
    7.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.438400000000,          !- Vertex 1 Z-coordinate {m}
    28.980588335320,         !- Vertex 2 X-coordinate {m}
    7.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    25.932588335319,         !- Vertex 3 X-coordinate {m}
    7.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    25.932588335319,         !- Vertex 4 X-coordinate {m}
    7.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.438400000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Back_Space_Wall_North_RollDoor3,  !- Name
    Door,                    !- Surface Type
    Overhead Door_con,       !- Construction Name
    Back_Space_Wall_North,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    20.310400044305,         !- Vertex 1 X-coordinate {m}
    7.000000000000,          !- Vertex 1 Y-coordinate {m}
    2.438400000000,          !- Vertex 1 Z-coordinate {m}
    20.310400044305,         !- Vertex 2 X-coordinate {m}
    7.000000000000,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    17.262400044305,         !- Vertex 3 X-coordinate {m}
    7.000000000000,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    17.262400044305,         !- Vertex 4 X-coordinate {m}
    7.000000000000,          !- Vertex 4 Y-coordinate {m}
    2.438400000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    Back_Space_Wall_West_RollDoor,  !- Name
    Door,                    !- Surface Type
    Overhead Door_con,       !- Construction Name
    Back_Space_Wall_West,    !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,          !- Vertex 1 X-coordinate {m}
    4.739790129493,          !- Vertex 1 Y-coordinate {m}
    2.438400000000,          !- Vertex 1 Z-coordinate {m}
    0.000000000000,          !- Vertex 2 X-coordinate {m}
    4.739790129493,          !- Vertex 2 Y-coordinate {m}
    0.000000000000,          !- Vertex 2 Z-coordinate {m}
    0.000000000000,          !- Vertex 3 X-coordinate {m}
    1.691790129493,          !- Vertex 3 Y-coordinate {m}
    0.000000000000,          !- Vertex 3 Z-coordinate {m}
    0.000000000000,          !- Vertex 4 X-coordinate {m}
    1.691790129493,          !- Vertex 4 Y-coordinate {m}
    2.438400000000;          !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    skylights_R2C4,          !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.69_SHGC_0.49,  !- Construction Name
    Core_Retail_Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Skylight_Frame_Nonres,   !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    16.459200,               !- Vertex 1 X-coordinate {m}
    22.869200,               !- Vertex 1 Y-coordinate {m}
    6.096000,                !- Vertex 1 Z-coordinate {m}
    15.544800,               !- Vertex 2 X-coordinate {m}
    22.869200,               !- Vertex 2 Y-coordinate {m}
    6.096000,                !- Vertex 2 Z-coordinate {m}
    15.544800,               !- Vertex 3 X-coordinate {m}
    21.954800,               !- Vertex 3 Y-coordinate {m}
    6.096000,                !- Vertex 3 Z-coordinate {m}
    16.459200,               !- Vertex 4 X-coordinate {m}
    21.954800,               !- Vertex 4 Y-coordinate {m}
    6.096000;                !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    skylights_R2C1,          !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.69_SHGC_0.49,  !- Construction Name
    Core_Retail_Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Skylight_Frame_Nonres,   !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    2.743200,                !- Vertex 1 X-coordinate {m}
    22.869200,               !- Vertex 1 Y-coordinate {m}
    6.096000,                !- Vertex 1 Z-coordinate {m}
    1.828800,                !- Vertex 2 X-coordinate {m}
    22.869200,               !- Vertex 2 Y-coordinate {m}
    6.096000,                !- Vertex 2 Z-coordinate {m}
    1.828800,                !- Vertex 3 X-coordinate {m}
    21.954800,               !- Vertex 3 Y-coordinate {m}
    6.096000,                !- Vertex 3 Z-coordinate {m}
    2.743200,                !- Vertex 4 X-coordinate {m}
    21.954800,               !- Vertex 4 Y-coordinate {m}
    6.096000;                !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    skylights_R2C2,          !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.69_SHGC_0.49,  !- Construction Name
    Core_Retail_Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Skylight_Frame_Nonres,   !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    7.315200,                !- Vertex 1 X-coordinate {m}
    22.869200,               !- Vertex 1 Y-coordinate {m}
    6.096000,                !- Vertex 1 Z-coordinate {m}
    6.400800,                !- Vertex 2 X-coordinate {m}
    22.869200,               !- Vertex 2 Y-coordinate {m}
    6.096000,                !- Vertex 2 Z-coordinate {m}
    6.400800,                !- Vertex 3 X-coordinate {m}
    21.954800,               !- Vertex 3 Y-coordinate {m}
    6.096000,                !- Vertex 3 Z-coordinate {m}
    7.315200,                !- Vertex 4 X-coordinate {m}
    21.954800,               !- Vertex 4 Y-coordinate {m}
    6.096000;                !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    skylights_R2C3,          !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.69_SHGC_0.49,  !- Construction Name
    Core_Retail_Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Skylight_Frame_Nonres,   !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    11.887200,               !- Vertex 1 X-coordinate {m}
    22.869200,               !- Vertex 1 Y-coordinate {m}
    6.096000,                !- Vertex 1 Z-coordinate {m}
    10.972800,               !- Vertex 2 X-coordinate {m}
    22.869200,               !- Vertex 2 Y-coordinate {m}
    6.096000,                !- Vertex 2 Z-coordinate {m}
    10.972800,               !- Vertex 3 X-coordinate {m}
    21.954800,               !- Vertex 3 Y-coordinate {m}
    6.096000,                !- Vertex 3 Z-coordinate {m}
    11.887200,               !- Vertex 4 X-coordinate {m}
    21.954800,               !- Vertex 4 Y-coordinate {m}
    6.096000;                !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    skylights_R1C3,          !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.69_SHGC_0.49,  !- Construction Name
    Core_Retail_Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Skylight_Frame_Nonres,   !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    11.887200,               !- Vertex 1 X-coordinate {m}
    27.441200,               !- Vertex 1 Y-coordinate {m}
    6.096000,                !- Vertex 1 Z-coordinate {m}
    10.972800,               !- Vertex 2 X-coordinate {m}
    27.441200,               !- Vertex 2 Y-coordinate {m}
    6.096000,                !- Vertex 2 Z-coordinate {m}
    10.972800,               !- Vertex 3 X-coordinate {m}
    26.526800,               !- Vertex 3 Y-coordinate {m}
    6.096000,                !- Vertex 3 Z-coordinate {m}
    11.887200,               !- Vertex 4 X-coordinate {m}
    26.526800,               !- Vertex 4 Y-coordinate {m}
    6.096000;                !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    skylights_R1C1,          !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.69_SHGC_0.49,  !- Construction Name
    Core_Retail_Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Skylight_Frame_Nonres,   !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    2.743200,                !- Vertex 1 X-coordinate {m}
    27.441200,               !- Vertex 1 Y-coordinate {m}
    6.096000,                !- Vertex 1 Z-coordinate {m}
    1.828800,                !- Vertex 2 X-coordinate {m}
    27.441200,               !- Vertex 2 Y-coordinate {m}
    6.096000,                !- Vertex 2 Z-coordinate {m}
    1.828800,                !- Vertex 3 X-coordinate {m}
    26.526800,               !- Vertex 3 Y-coordinate {m}
    6.096000,                !- Vertex 3 Z-coordinate {m}
    2.743200,                !- Vertex 4 X-coordinate {m}
    26.526800,               !- Vertex 4 Y-coordinate {m}
    6.096000;                !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    skylights_R1C4,          !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.69_SHGC_0.49,  !- Construction Name
    Core_Retail_Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Skylight_Frame_Nonres,   !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    16.459200,               !- Vertex 1 X-coordinate {m}
    27.441200,               !- Vertex 1 Y-coordinate {m}
    6.096000,                !- Vertex 1 Z-coordinate {m}
    15.544800,               !- Vertex 2 X-coordinate {m}
    27.441200,               !- Vertex 2 Y-coordinate {m}
    6.096000,                !- Vertex 2 Z-coordinate {m}
    15.544800,               !- Vertex 3 X-coordinate {m}
    26.526800,               !- Vertex 3 Y-coordinate {m}
    6.096000,                !- Vertex 3 Z-coordinate {m}
    16.459200,               !- Vertex 4 X-coordinate {m}
    26.526800,               !- Vertex 4 Y-coordinate {m}
    6.096000;                !- Vertex 4 Z-coordinate {m}

FenestrationSurface:Detailed,
    skylights_R1C2,          !- Name
    Window,                  !- Surface Type
    NonresSkylight_U_0.69_SHGC_0.49,  !- Construction Name
    Core_Retail_Roof,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    ,                        !- View Factor to Ground
    Skylight_Frame_Nonres,   !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    7.315200,                !- Vertex 1 X-coordinate {m}
    27.441200,               !- Vertex 1 Y-coordinate {m}
    6.096000,                !- Vertex 1 Z-coordinate {m}
    6.400800,                !- Vertex 2 X-coordinate {m}
    27.441200,               !- Vertex 2 Y-coordinate {m}
    6.096000,                !- Vertex 2 Z-coordinate {m}
    6.400800,                !- Vertex 3 X-coordinate {m}
    26.526800,               !- Vertex 3 Y-coordinate {m}
    6.096000,                !- Vertex 3 Z-coordinate {m}
    7.315200,                !- Vertex 4 X-coordinate {m}
    26.526800,               !- Vertex 4 Y-coordinate {m}
    6.096000;                !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWPROPERTY:FRAMEANDDIVIDER ===========

WindowProperty:FrameAndDivider,
    Skylight_Frame_Nonres,   !- Name
    0,                       !- Frame Width {m}
    ,                        !- Frame Outside Projection {m}
    ,                        !- Frame Inside Projection {m}
    0,                       !- Frame Conductance {W/m2-K}
    1,                       !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.7,                     !- Frame Solar Absorptance
    0.7,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    ,                        !- Divider Type
    ,                        !- Divider Width {m}
    ,                        !- Number of Horizontal Dividers
    ,                        !- Number of Vertical Dividers
    ,                        !- Divider Outside Projection {m}
    ,                        !- Divider Inside Projection {m}
    ,                        !- Divider Conductance {W/m2-K}
    1,                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    ,                        !- Divider Solar Absorptance
    ,                        !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.0,                     !- Outside Reveal Solar Absorptance
    0.0,                     !- Inside Sill Depth {m}
    0.0,                     !- Inside Sill Solar Absorptance
    0.0,                     !- Inside Reveal Depth {m}
    0.0,                     !- Inside Reveal Solar Absorptance
    CurtainWall;             !- NFRC Product Type for Assembly Calculations


!-   ===========  ALL OBJECTS IN CLASS: INTERNALMASS ===========

!No Daylighting Control
InternalMass,
    Back_Space_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Back_Space,              !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    759.7800;                !- Surface Area {m2}

InternalMass,
    Core_Retail_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Core_Retail,             !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    3200.9658;               !- Surface Area {m2}

InternalMass,
    Point_Of_Sale_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Point_Of_Sale,           !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    301.6200;                !- Surface Area {m2}

InternalMass,
    Front_Retail_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Front_Retail,            !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    301.6200;                !- Surface Area {m2}

InternalMass,
    Front_Entry_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Front_Entry,             !- Zone or ZoneList Name
    ,                        !- Space or SpaceList Name
    24.0000;                 !- Surface Area {m2}


!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

People,
    Back_Space,              !- Name
    Back_Space,              !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Floor Area {person/m2}
    46.452,                  !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    Core_Retail,             !- Name
    Core_Retail,             !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Floor Area {person/m2}
    6.193,                   !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    Point_Of_Sale,           !- Name
    Point_Of_Sale,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Floor Area {person/m2}
    6.193,                   !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    Front_Retail,            !- Name
    Front_Retail,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Floor Area {person/m2}
    6.193,                   !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

People,
    Front_Entry,             !- Name
    Front_Entry,             !- Zone or ZoneList or Space or SpaceList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    1.938,                   !- Number of People
    ,                        !- People per Floor Area {person/m2}
    ,                        !- Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,       !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type


!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

Lights,
    Back_Space_Lights,       !- Name
    Back_Space,              !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_back,            !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    9.02708,                 !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Core_Retail_Lights,      !- Name
    Core_Retail,             !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_core,            !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    18.29863,                !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Point_Of_Sale_Lights,    !- Name
    Point_Of_Sale,           !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_sale,            !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    18.29863,                !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Front_Retail_Lights,     !- Name
    Front_Retail,            !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_front,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    18.29863,                !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Front_Entry_Lights,      !- Name
    Front_Entry,             !- Zone or ZoneList or Space or SpaceList Name
    ltg_sch_entry,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    10.97918,                !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    LightsWired,             !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature


!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

ElectricEquipment,
    Back_Space_MiscPlug_Equip,  !- Name
    Back_Space,              !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    3065.7123,               !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    Core_Retail_MiscPlug_Equip,  !- Name
    Core_Retail,             !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    5169.5598,               !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    Point_Of_Sale_MiscPlug_Equip,  !- Name
    Point_Of_Sale,           !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    3245.4312,               !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

ElectricEquipment,
    Front_Retail_MiscPlug_Equip,  !- Name
    Front_Retail,            !- Zone or ZoneList or Space or SpaceList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    487.1163,                !- Design Level {W}
    ,                        !- Watts per Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========

ZoneInfiltration:DesignFlowRate,
    Back_Space_Infiltration, !- Name
    Back_Space,              !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.000569572250459736,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Core_Retail_Infiltration,!- Name
    Core_Retail,             !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.000569572250459736,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Point_Of_Sale_Infiltration,  !- Name
    Point_Of_Sale,           !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.000569572250459736,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Front_Retail_Infiltration,  !- Name
    Front_Retail,            !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.000569572250459736,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Front_Entry_Infiltration,!- Name
    Front_Entry,             !- Zone or ZoneList or Space or SpaceList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    0.000569572250459736,    !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Front_Entry_Door_Infiltration,  !- Name
    Front_Entry,             !- Zone or ZoneList or Space or SpaceList Name
    INFIL_Door_Opening_SCH,  !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.937286742,             !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.,                      !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Back_Space ERV Balance,  !- Name
    Back_Space,              !- Zone or ZoneList or Space or SpaceList Name
    ALWAYS_ON,               !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.022,                   !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Core_Retail ERV Balance, !- Name
    Core_Retail,             !- Zone or ZoneList or Space or SpaceList Name
    ALWAYS_ON,               !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.170,                   !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Point_Of_Sale ERV Balance,  !- Name
    Point_Of_Sale,           !- Zone or ZoneList or Space or SpaceList Name
    ALWAYS_ON,               !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.016,                   !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Front_Retail ERV Balance,!- Name
    Front_Retail,            !- Zone or ZoneList or Space or SpaceList Name
    ALWAYS_ON,               !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.016,                   !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Front_Entry ERV Balance, !- Name
    Front_Entry,             !- Zone or ZoneList or Space or SpaceList Name
    ALWAYS_ON,               !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.001,                   !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient


!-   ===========  ALL OBJECTS IN CLASS: EXTERIOR:LIGHTS ===========

Exterior:Lights,
    Exterior_Lights,         !- Name
    Exterior_Lgt_ALWAYS_ON,  !- Schedule Name
    7996.55,                 !- Design Level {W}
    AstronomicalClock,       !- Control Option
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

!  Back_Space_DCV = No
DesignSpecification:OutdoorAir,
    SZ DSOA Back_Space,      !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.000609599;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

!    PSZ_AC_2_ERV = No
!    PSZ_AC_2_ERV_power = 1406.31178
!  Core_Retail_DCV = No
DesignSpecification:OutdoorAir,
    SZ DSOA Core_Retail,     !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.001181099;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

!  Point_Of_Sale_DCV = No
DesignSpecification:OutdoorAir,
    SZ DSOA Point_Of_Sale,   !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.001181099;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

!  Front_Retail_DCV = No
DesignSpecification:OutdoorAir,
    SZ DSOA Front_Retail,    !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.001181099;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

DesignSpecification:OutdoorAir,
    SZ DSOA Front_Entry,     !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.001181099;             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}


!-   ===========  ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION ===========

! BEGIN ECONOMIZER MAP
! Economizer Name, DX COIL Name
! PSZ-AC:1_OA_Controller, PSZ-AC:1 Cooling Coil
! PSZ-AC:2_OA_Controller, PSZ-AC:2 Cooling Coil
! PSZ-AC:3_OA_Controller, PSZ-AC:3 Cooling Coil
! PSZ-AC:4_OA_Controller, PSZ-AC:4 Cooling Coil
! END ECONOMIZER MAP
! BEGIN EMS PROGRAM MAP
! EMS PROGRAM, DX COIL Name
! PSZ-AC:1, PSZ-AC:1 Cooling Coil
! PSZ-AC:2, PSZ-AC:2 Cooling Coil
! PSZ-AC:3, PSZ-AC:3 Cooling Coil
! PSZ-AC:4, PSZ-AC:4 Cooling Coil
! END EMS PROGRAM MAP
DesignSpecification:ZoneAirDistribution,
    CM DSZAD Building,       !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========

Sizing:Parameters,
    1.25,                    !- Heating Sizing Factor
    1.15,                    !- Cooling Sizing Factor
    6;                       !- Timesteps in Averaging Window


!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========

Sizing:Zone,
    Back_Space,              !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7789,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    32.2211,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Back_Space,      !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
    Core_Retail,             !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7789,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    32.2211,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Core_Retail,     !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
    Point_Of_Sale,           !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7789,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    32.2211,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Point_Of_Sale,   !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
    Front_Retail,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.7789,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    32.2211,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Front_Retail,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,
    Front_Entry,             !- Zone or ZoneList Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    27,                      !- Zone Cooling Design Supply Air Temperature {C}
    0.1,                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    27.1111,                 !- Zone Heating Design Supply Air Temperature {C}
    5,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Front_Entry,     !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    0.0001,                  !- Zone Cooling Sizing Factor
    Flow/Zone,               !- Cooling Design Air Flow Method
    0.0001,                  !- Cooling Design Air Flow Rate {m3/s}
    0.0001,                  !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0001,                  !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    ,                        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Account for Dedicated Outdoor Air System
    ,                        !- Dedicated Outdoor Air System Control Strategy
    ,                        !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    ,                        !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,  !- Zone Load Sizing Method
    HumidityRatioDifference, !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                   !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference, !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                        !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                   !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========

Sizing:Plant,
    Hot Water Loop,          !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    82,                      !- Design Loop Exit Temperature {C}
    11,                      !- Loop Design Temperature Difference {deltaC}
    NonCoincident,           !- Sizing Option
    1;                       !- Zone Timesteps in Averaging Window


!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
    Back_Space Thermostat,   !- Name
    Back_Space,              !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Back_Space Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    Core_Retail Thermostat,  !- Name
    Core_Retail,             !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Core_Retail Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    Point_Of_Sale Thermostat,!- Name
    Point_Of_Sale,           !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Point_Of_Sale Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    Front_Retail Thermostat, !- Name
    Front_Retail,            !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Front_Retail Dual SP Control;  !- Control 1 Name

ZoneControl:Thermostat,
    Front_Entry Thermostat,  !- Name
    Front_Entry,             !- Zone or ZoneList Name
    Single_Htg_Control_Type_Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:SingleHeating,  !- Control 1 Object Type
    Front_Entry Heating SP;  !- Control 1 Name


!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:SINGLEHEATING ===========

ThermostatSetpoint:SingleHeating,
    Front_Entry Heating SP,  !- Name
    HTGSETP_SCH_FrontEntry_STD2013;  !- Setpoint Temperature Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

ThermostatSetpoint:DualSetpoint,
    Back_Space Dual SP Control,  !- Name
    HTGSETP_SCH_NO_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Core_Retail Dual SP Control,  !- Name
    HTGSETP_SCH_YES_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM; !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Point_Of_Sale Dual SP Control,  !- Name
    HTGSETP_SCH_NO_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Front_Retail Dual SP Control,  !- Name
    HTGSETP_SCH_NO_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Front_Entry Dual SP Control,  !- Name
    HTGSETP_SCH_NO_OPTIMUM,  !- Heating Setpoint Temperature Schedule Name
    NoCoolingSetpointSch;    !- Cooling Setpoint Temperature Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:ENERGYRECOVERYVENTILATOR ===========

ZoneHVAC:EnergyRecoveryVentilator,
    Back_Space_Ventilation,  !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    Back_Space_ERV_HX,       !- Heat Exchanger Name
    0.256,                   !- Supply Air Flow Rate {m3/s}
    0.256,                   !- Exhaust Air Flow Rate {m3/s}
    Back_Space_Supply_Fan,   !- Supply Air Fan Name
    Back_Space_Exhaust_Fan,  !- Exhaust Air Fan Name
    ,                        !- Controller Name
    0.0006096;               !- Ventilation Rate per Unit Floor Area {m3/s-m2}

ZoneHVAC:EnergyRecoveryVentilator,
    Core_Retail_Ventilation, !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    Core_Retail_ERV_HX,      !- Heat Exchanger Name
    2.086,                   !- Supply Air Flow Rate {m3/s}
    2.086,                   !- Exhaust Air Flow Rate {m3/s}
    Core_Retail_Supply_Fan,  !- Supply Air Fan Name
    Core_Retail_Exhaust_Fan, !- Exhaust Air Fan Name
    ,                        !- Controller Name
    0.0011811;               !- Ventilation Rate per Unit Floor Area {m3/s-m2}

ZoneHVAC:EnergyRecoveryVentilator,
    Point_Of_Sale_Ventilation,  !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    Point_Of_Sale_ERV_HX,    !- Heat Exchanger Name
    0.197,                   !- Supply Air Flow Rate {m3/s}
    0.197,                   !- Exhaust Air Flow Rate {m3/s}
    Point_Of_Sale_Supply_Fan,!- Supply Air Fan Name
    Point_Of_Sale_Exhaust_Fan,  !- Exhaust Air Fan Name
    ,                        !- Controller Name
    0.0011811;               !- Ventilation Rate per Unit Floor Area {m3/s-m2}

ZoneHVAC:EnergyRecoveryVentilator,
    Front_Retail_Ventilation,!- Name
    HVACOperationSchd,       !- Availability Schedule Name
    Front_Retail_ERV_HX,     !- Heat Exchanger Name
    0.197,                   !- Supply Air Flow Rate {m3/s}
    0.197,                   !- Exhaust Air Flow Rate {m3/s}
    Front_Retail_Supply_Fan, !- Supply Air Fan Name
    Front_Retail_Exhaust_Fan,!- Exhaust Air Fan Name
    ,                        !- Controller Name
    0.0011811;               !- Ventilation Rate per Unit Floor Area {m3/s-m2}

ZoneHVAC:EnergyRecoveryVentilator,
    Front_Entry_Ventilation, !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    Front_Entry_ERV_HX,      !- Heat Exchanger Name
    0.016,                   !- Supply Air Flow Rate {m3/s}
    0.016,                   !- Exhaust Air Flow Rate {m3/s}
    Front_Entry_Supply_Fan,  !- Supply Air Fan Name
    Front_Entry_Exhaust_Fan, !- Exhaust Air Fan Name
    ,                        !- Controller Name
    0.0011811;               !- Ventilation Rate per Unit Floor Area {m3/s-m2}


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:UNITHEATER ===========

ZoneHVAC:UnitHeater,
    Core_Retail Unit Heater, !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    Core_Retail UH Return Node,  !- Air Inlet Node Name
    Core_Retail Supply Node, !- Air Outlet Node Name
    Fan:OnOff,               !- Supply Air Fan Object Type
    Core_Retail UnitHeater Fan,  !- Supply Air Fan Name
    autosize,                !- Maximum Supply Air Flow Rate {m3/s}
    Coil:Heating:Water,      !- Heating Coil Object Type
    Core_Retail Water Heating Coil,  !- Heating Coil Name
    ,                        !- Supply Air Fan Operating Mode Schedule Name
    No,                      !- Supply Air Fan Operation During No Heating
    autosize,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    0.001;                   !- Heating Convergence Tolerance


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:BASEBOARD:CONVECTIVE:WATER ===========

ZoneHVAC:Baseboard:Convective:Water,
    Back_Space Baseboard Heater,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Back_Space HW Inlet Node,!- Inlet Node Name
    Back_Space HW Outlet Node,  !- Outlet Node Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    0.001;                   !- Convergence Tolerance

ZoneHVAC:Baseboard:Convective:Water,
    Point_Of_Sale Baseboard Heater,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Point_Of_Sale HW Inlet Node,  !- Inlet Node Name
    Point_Of_Sale HW Outlet Node,  !- Outlet Node Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    0.001;                   !- Convergence Tolerance

ZoneHVAC:Baseboard:Convective:Water,
    Front_Retail Baseboard Heater,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Front_Retail HW Inlet Node,  !- Inlet Node Name
    Front_Retail HW Outlet Node,  !- Outlet Node Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    0.001;                   !- Convergence Tolerance

ZoneHVAC:Baseboard:Convective:Water,
    Front_Entry Baseboard Heater,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Front_Entry HW Inlet Node,  !- Inlet Node Name
    Front_Entry HW Outlet Node,  !- Outlet Node Name
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    1,                       !- Fraction of Autosized Heating Design Capacity
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    0.001;                   !- Convergence Tolerance


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

ZoneHVAC:EquipmentList,
    Back_Space Equipment,    !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
    Back_Space_Ventilation,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Water,  !- Zone Equipment 2 Object Type
    Back_Space Baseboard Heater,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Core_Retail Equipment,   !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
    Core_Retail_Ventilation, !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:UnitHeater,     !- Zone Equipment 2 Object Type
    Core_Retail Unit Heater, !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Point_Of_Sale Equipment, !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
    Point_Of_Sale_Ventilation,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Water,  !- Zone Equipment 2 Object Type
    Point_Of_Sale Baseboard Heater,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Front_Retail Equipment,  !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
    Front_Retail_Ventilation,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Water,  !- Zone Equipment 2 Object Type
    Front_Retail Baseboard Heater,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Front_Entry Equipment,   !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:EnergyRecoveryVentilator,  !- Zone Equipment 1 Object Type
    Front_Entry_Ventilation, !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ,                        !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ,                        !- Zone Equipment 1 Sequential Heating Fraction Schedule Name
    ZoneHVAC:Baseboard:Convective:Water,  !- Zone Equipment 2 Object Type
    Front_Entry Baseboard Heater,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

ZoneHVAC:EquipmentConnections,
    Back_Space,              !- Zone Name
    Back_Space Equipment,    !- Zone Conditioning Equipment List Name
    Back_Space Supply Air Inlet Node,  !- Zone Air Inlet Node or NodeList Name
    HX1 Exhaust Inlet Node,  !- Zone Air Exhaust Node or NodeList Name
    Back_Space Air Node;     !- Zone Air Node Name

ZoneHVAC:EquipmentConnections,
    Core_Retail,             !- Zone Name
    Core_Retail Equipment,   !- Zone Conditioning Equipment List Name
    Core_Retail Zone Inlets, !- Zone Air Inlet Node or NodeList Name
    Core_Retail Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    Core_Retail Air Node;    !- Zone Air Node Name

ZoneHVAC:EquipmentConnections,
    Point_Of_Sale,           !- Zone Name
    Point_Of_Sale Equipment, !- Zone Conditioning Equipment List Name
    Point_Of_Sale Supply Air Inlet Node,  !- Zone Air Inlet Node or NodeList Name
    HX3 Exhaust Inlet Node,  !- Zone Air Exhaust Node or NodeList Name
    Point_Of_Sale Air Node;  !- Zone Air Node Name

ZoneHVAC:EquipmentConnections,
    Front_Retail,            !- Zone Name
    Front_Retail Equipment,  !- Zone Conditioning Equipment List Name
    Front_Retail Supply Air Inlet Node,  !- Zone Air Inlet Node or NodeList Name
    HX4 Exhaust Inlet Node,  !- Zone Air Exhaust Node or NodeList Name
    Front_Retail Air Node;   !- Zone Air Node Name

ZoneHVAC:EquipmentConnections,
    Front_Entry,             !- Zone Name
    Front_Entry Equipment,   !- Zone Conditioning Equipment List Name
    Front_Entry Supply Air Inlet Node,  !- Zone Air Inlet Node or NodeList Name
    HX5 Exhaust Inlet Node,  !- Zone Air Exhaust Node or NodeList Name
    Front_Entry Air Node;    !- Zone Air Node Name


!-   ===========  ALL OBJECTS IN CLASS: FAN:SYSTEMMODEL ===========

Fan:SystemModel,
    Back_Space_Supply_Fan,   !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    HX1 Supply Outlet Node,  !- Air Inlet Node Name
    Back_Space Supply Air Inlet Node,  !- Air Outlet Node Name
    autosize,                !- Design Maximum Air Flow Rate {m3/s}
    Discrete,                !- Speed Control Method
    0.2,                     !- Electric Power Minimum Flow Rate Fraction
    300,                     !- Design Pressure Rise {Pa}
    0.65,                    !- Motor Efficiency
    1,                       !- Motor In Air Stream Fraction
    autosize,                !- Design Electric Power Consumption {W}
    TotalEfficiencyAndPressure,  !- Design Power Sizing Method
    ,                        !- Electric Power Per Unit Flow Rate {W/(m3/s)}
    ,                        !- Electric Power Per Unit Flow Rate Per Unit Pressure {W/((m3/s)-Pa)}
    0.7;                     !- Fan Total Efficiency

Fan:SystemModel,
    Back_Space_Exhaust_Fan,  !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    HX1 Exhaust Outlet Node, !- Air Inlet Node Name
    Back_Space Exhaust Fan Outlet Node,  !- Air Outlet Node Name
    autosize,                !- Design Maximum Air Flow Rate {m3/s}
    Discrete,                !- Speed Control Method
    0.2,                     !- Electric Power Minimum Flow Rate Fraction
    200,                     !- Design Pressure Rise {Pa}
    0.65,                    !- Motor Efficiency
    1,                       !- Motor In Air Stream Fraction
    autosize,                !- Design Electric Power Consumption {W}
    TotalEfficiencyAndPressure,  !- Design Power Sizing Method
    ,                        !- Electric Power Per Unit Flow Rate {W/(m3/s)}
    ,                        !- Electric Power Per Unit Flow Rate Per Unit Pressure {W/((m3/s)-Pa)}
    0.7;                     !- Fan Total Efficiency

Fan:SystemModel,
    Core_Retail_Supply_Fan,  !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    HX2 Supply Outlet Node,  !- Air Inlet Node Name
    Core_Retail Supply Air Inlet Node,  !- Air Outlet Node Name
    autosize,                !- Design Maximum Air Flow Rate {m3/s}
    Discrete,                !- Speed Control Method
    0.2,                     !- Electric Power Minimum Flow Rate Fraction
    300,                     !- Design Pressure Rise {Pa}
    0.65,                    !- Motor Efficiency
    1,                       !- Motor In Air Stream Fraction
    autosize,                !- Design Electric Power Consumption {W}
    TotalEfficiencyAndPressure,  !- Design Power Sizing Method
    ,                        !- Electric Power Per Unit Flow Rate {W/(m3/s)}
    ,                        !- Electric Power Per Unit Flow Rate Per Unit Pressure {W/((m3/s)-Pa)}
    0.7;                     !- Fan Total Efficiency

Fan:SystemModel,
    Core_Retail_Exhaust_Fan, !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    HX2 Exhaust Outlet Node, !- Air Inlet Node Name
    Core_Retail Exhaust Fan Outlet Node,  !- Air Outlet Node Name
    autosize,                !- Design Maximum Air Flow Rate {m3/s}
    Discrete,                !- Speed Control Method
    0.2,                     !- Electric Power Minimum Flow Rate Fraction
    200,                     !- Design Pressure Rise {Pa}
    0.65,                    !- Motor Efficiency
    1,                       !- Motor In Air Stream Fraction
    autosize,                !- Design Electric Power Consumption {W}
    TotalEfficiencyAndPressure,  !- Design Power Sizing Method
    ,                        !- Electric Power Per Unit Flow Rate {W/(m3/s)}
    ,                        !- Electric Power Per Unit Flow Rate Per Unit Pressure {W/((m3/s)-Pa)}
    0.7;                     !- Fan Total Efficiency

Fan:SystemModel,
    Point_Of_Sale_Supply_Fan,!- Name
    HVACOperationSchd,       !- Availability Schedule Name
    HX3 Supply Outlet Node,  !- Air Inlet Node Name
    Point_Of_Sale Supply Air Inlet Node,  !- Air Outlet Node Name
    autosize,                !- Design Maximum Air Flow Rate {m3/s}
    Discrete,                !- Speed Control Method
    0.2,                     !- Electric Power Minimum Flow Rate Fraction
    300,                     !- Design Pressure Rise {Pa}
    0.65,                    !- Motor Efficiency
    1,                       !- Motor In Air Stream Fraction
    autosize,                !- Design Electric Power Consumption {W}
    TotalEfficiencyAndPressure,  !- Design Power Sizing Method
    ,                        !- Electric Power Per Unit Flow Rate {W/(m3/s)}
    ,                        !- Electric Power Per Unit Flow Rate Per Unit Pressure {W/((m3/s)-Pa)}
    0.7;                     !- Fan Total Efficiency

Fan:SystemModel,
    Point_Of_Sale_Exhaust_Fan,  !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    HX3 Exhaust Outlet Node, !- Air Inlet Node Name
    Point_Of_Sale Exhaust Fan Outlet Node,  !- Air Outlet Node Name
    autosize,                !- Design Maximum Air Flow Rate {m3/s}
    Discrete,                !- Speed Control Method
    0.2,                     !- Electric Power Minimum Flow Rate Fraction
    200,                     !- Design Pressure Rise {Pa}
    0.65,                    !- Motor Efficiency
    1,                       !- Motor In Air Stream Fraction
    autosize,                !- Design Electric Power Consumption {W}
    TotalEfficiencyAndPressure,  !- Design Power Sizing Method
    ,                        !- Electric Power Per Unit Flow Rate {W/(m3/s)}
    ,                        !- Electric Power Per Unit Flow Rate Per Unit Pressure {W/((m3/s)-Pa)}
    0.7;                     !- Fan Total Efficiency

Fan:SystemModel,
    Front_Retail_Supply_Fan, !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    HX4 Supply Outlet Node,  !- Air Inlet Node Name
    Front_Retail Supply Air Inlet Node,  !- Air Outlet Node Name
    autosize,                !- Design Maximum Air Flow Rate {m3/s}
    Discrete,                !- Speed Control Method
    0.2,                     !- Electric Power Minimum Flow Rate Fraction
    300,                     !- Design Pressure Rise {Pa}
    0.65,                    !- Motor Efficiency
    1,                       !- Motor In Air Stream Fraction
    autosize,                !- Design Electric Power Consumption {W}
    TotalEfficiencyAndPressure,  !- Design Power Sizing Method
    ,                        !- Electric Power Per Unit Flow Rate {W/(m3/s)}
    ,                        !- Electric Power Per Unit Flow Rate Per Unit Pressure {W/((m3/s)-Pa)}
    0.7;                     !- Fan Total Efficiency

Fan:SystemModel,
    Front_Retail_Exhaust_Fan,!- Name
    HVACOperationSchd,       !- Availability Schedule Name
    HX4 Exhaust Outlet Node, !- Air Inlet Node Name
    Front_Retail Exhaust Fan Outlet Node,  !- Air Outlet Node Name
    autosize,                !- Design Maximum Air Flow Rate {m3/s}
    Discrete,                !- Speed Control Method
    0.2,                     !- Electric Power Minimum Flow Rate Fraction
    200,                     !- Design Pressure Rise {Pa}
    0.65,                    !- Motor Efficiency
    1,                       !- Motor In Air Stream Fraction
    autosize,                !- Design Electric Power Consumption {W}
    TotalEfficiencyAndPressure,  !- Design Power Sizing Method
    ,                        !- Electric Power Per Unit Flow Rate {W/(m3/s)}
    ,                        !- Electric Power Per Unit Flow Rate Per Unit Pressure {W/((m3/s)-Pa)}
    0.7;                     !- Fan Total Efficiency

Fan:SystemModel,
    Front_Entry_Supply_Fan,  !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    HX5 Supply Outlet Node,  !- Air Inlet Node Name
    Front_Entry Supply Air Inlet Node,  !- Air Outlet Node Name
    autosize,                !- Design Maximum Air Flow Rate {m3/s}
    Discrete,                !- Speed Control Method
    0.2,                     !- Electric Power Minimum Flow Rate Fraction
    300,                     !- Design Pressure Rise {Pa}
    0.65,                    !- Motor Efficiency
    1,                       !- Motor In Air Stream Fraction
    autosize,                !- Design Electric Power Consumption {W}
    TotalEfficiencyAndPressure,  !- Design Power Sizing Method
    ,                        !- Electric Power Per Unit Flow Rate {W/(m3/s)}
    ,                        !- Electric Power Per Unit Flow Rate Per Unit Pressure {W/((m3/s)-Pa)}
    0.7;                     !- Fan Total Efficiency

Fan:SystemModel,
    Front_Entry_Exhaust_Fan, !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    HX5 Exhaust Outlet Node, !- Air Inlet Node Name
    Front_Entry Exhaust Fan Outlet Node,  !- Air Outlet Node Name
    autosize,                !- Design Maximum Air Flow Rate {m3/s}
    Discrete,                !- Speed Control Method
    0.2,                     !- Electric Power Minimum Flow Rate Fraction
    200,                     !- Design Pressure Rise {Pa}
    0.65,                    !- Motor Efficiency
    1,                       !- Motor In Air Stream Fraction
    autosize,                !- Design Electric Power Consumption {W}
    TotalEfficiencyAndPressure,  !- Design Power Sizing Method
    ,                        !- Electric Power Per Unit Flow Rate {W/(m3/s)}
    ,                        !- Electric Power Per Unit Flow Rate Per Unit Pressure {W/((m3/s)-Pa)}
    0.7;                     !- Fan Total Efficiency


!-   ===========  ALL OBJECTS IN CLASS: FAN:ONOFF ===========

Fan:OnOff,
    Core_Retail UnitHeater Fan,  !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    75,                      !- Pressure Rise {Pa}
    autosize,                !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1,                       !- Motor In Airstream Fraction
    Core_Retail UH Return Node,  !- Air Inlet Node Name
    Core_Retail Fan Outlet Node,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:WATER ===========

Coil:Heating:Water,
    Core_Retail Water Heating Coil,  !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    autosize,                !- U-Factor Times Area Value {W/K}
    autosize,                !- Maximum Water Flow Rate {m3/s}
    Core_Retail HW Inlet Node,  !- Water Inlet Node Name
    Core_Retail HW Outlet Node,  !- Water Outlet Node Name
    Core_Retail Fan Outlet Node,  !- Air Inlet Node Name
    Core_Retail Supply Node, !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    autosize,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    0.5;                     !- Rated Ratio for Air and Water Convection


!-   ===========  ALL OBJECTS IN CLASS: HEATEXCHANGER:AIRTOAIR:SENSIBLEANDLATENT ===========

HeatExchanger:AirToAir:SensibleAndLatent,
    Back_Space_ERV_HX,       !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.256,                   !- Nominal Supply Air Flow Rate {m3/s}
    0.6,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.55,                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.65,                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.6,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    HX1 Supply Inlet Node,   !- Supply Air Inlet Node Name
    HX1 Supply Outlet Node,  !- Supply Air Outlet Node Name
    HX1 Exhaust Inlet Node,  !- Exhaust Air Inlet Node Name
    HX1 Exhaust Outlet Node, !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Plate,                   !- Heat Exchanger Type
    MinimumExhaustTemperature,  !- Frost Control Type
    2,                       !- Threshold Temperature {C}
    0.083,                   !- Initial Defrost Time Fraction {dimensionless}
    0.012,                   !- Rate of Defrost Time Fraction Increase {1/K}
    ;                        !- Economizer Lockout

HeatExchanger:AirToAir:SensibleAndLatent,
    Core_Retail_ERV_HX,      !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    2.086,                   !- Nominal Supply Air Flow Rate {m3/s}
    0.6,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.55,                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.65,                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.6,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    HX2 Supply Inlet Node,   !- Supply Air Inlet Node Name
    HX2 Supply Outlet Node,  !- Supply Air Outlet Node Name
    HX2 Exhaust Inlet Node,  !- Exhaust Air Inlet Node Name
    HX2 Exhaust Outlet Node, !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Plate,                   !- Heat Exchanger Type
    MinimumExhaustTemperature,  !- Frost Control Type
    2,                       !- Threshold Temperature {C}
    0.083,                   !- Initial Defrost Time Fraction {dimensionless}
    0.012,                   !- Rate of Defrost Time Fraction Increase {1/K}
    ;                        !- Economizer Lockout

HeatExchanger:AirToAir:SensibleAndLatent,
    Point_Of_Sale_ERV_HX,    !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.197,                   !- Nominal Supply Air Flow Rate {m3/s}
    0.6,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.55,                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.65,                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.6,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    HX3 Supply Inlet Node,   !- Supply Air Inlet Node Name
    HX3 Supply Outlet Node,  !- Supply Air Outlet Node Name
    HX3 Exhaust Inlet Node,  !- Exhaust Air Inlet Node Name
    HX3 Exhaust Outlet Node, !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Plate,                   !- Heat Exchanger Type
    MinimumExhaustTemperature,  !- Frost Control Type
    2,                       !- Threshold Temperature {C}
    0.083,                   !- Initial Defrost Time Fraction {dimensionless}
    0.012,                   !- Rate of Defrost Time Fraction Increase {1/K}
    ;                        !- Economizer Lockout

HeatExchanger:AirToAir:SensibleAndLatent,
    Front_Retail_ERV_HX,     !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.197,                   !- Nominal Supply Air Flow Rate {m3/s}
    0.6,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.55,                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.65,                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.6,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    HX4 Supply Inlet Node,   !- Supply Air Inlet Node Name
    HX4 Supply Outlet Node,  !- Supply Air Outlet Node Name
    HX4 Exhaust Inlet Node,  !- Exhaust Air Inlet Node Name
    HX4 Exhaust Outlet Node, !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Plate,                   !- Heat Exchanger Type
    MinimumExhaustTemperature,  !- Frost Control Type
    2,                       !- Threshold Temperature {C}
    0.083,                   !- Initial Defrost Time Fraction {dimensionless}
    0.012,                   !- Rate of Defrost Time Fraction Increase {1/K}
    ;                        !- Economizer Lockout

HeatExchanger:AirToAir:SensibleAndLatent,
    Front_Entry_ERV_HX,      !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.016,                   !- Nominal Supply Air Flow Rate {m3/s}
    0.6,                     !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
    0.55,                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
    0.65,                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
    0.6,                     !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
    HX5 Supply Inlet Node,   !- Supply Air Inlet Node Name
    HX5 Supply Outlet Node,  !- Supply Air Outlet Node Name
    HX5 Exhaust Inlet Node,  !- Exhaust Air Inlet Node Name
    HX5 Exhaust Outlet Node, !- Exhaust Air Outlet Node Name
    0,                       !- Nominal Electric Power {W}
    No,                      !- Supply Air Outlet Temperature Control
    Plate,                   !- Heat Exchanger Type
    MinimumExhaustTemperature,  !- Frost Control Type
    2,                       !- Threshold Temperature {C}
    0.083,                   !- Initial Defrost Time Fraction {dimensionless}
    0.012,                   !- Rate of Defrost Time Fraction Increase {1/K}
    ;                        !- Economizer Lockout


!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

Branch,
    Hot Water Supply Branch, !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    HW Circulating Pump,     !- Component 1 Name
    HW Supply Inlet Node,    !- Component 1 Inlet Node Name
    HW Pump Outlet Node,     !- Component 1 Outlet Node Name
    DistrictHeating:Water,   !- Component 2 Object Type
    District Heating Utility,!- Component 2 Name
    HW Pump Outlet Node,     !- Component 2 Inlet Node Name
    HW Supply Outlet Node;   !- Component 2 Outlet Node Name

Branch,
    Hot Water Demand Main Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HW Demand Main Pipe,     !- Component 1 Name
    HW Demand Mixer Outlet Node,  !- Component 1 Inlet Node Name
    HW Demand Outlet Node;   !- Component 1 Outlet Node Name

Branch,
    Back_Space Baseboard Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,  !- Component 1 Object Type
    Back_Space Baseboard Heater,  !- Component 1 Name
    Back_Space HW Inlet Node,!- Component 1 Inlet Node Name
    Back_Space HW Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Point_Of_Sale Baseboard Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,  !- Component 1 Object Type
    Point_Of_Sale Baseboard Heater,  !- Component 1 Name
    Point_Of_Sale HW Inlet Node,  !- Component 1 Inlet Node Name
    Point_Of_Sale HW Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Front_Retail Baseboard Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,  !- Component 1 Object Type
    Front_Retail Baseboard Heater,  !- Component 1 Name
    Front_Retail HW Inlet Node,  !- Component 1 Inlet Node Name
    Front_Retail HW Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    Front_Entry Baseboard Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:Convective:Water,  !- Component 1 Object Type
    Front_Entry Baseboard Heater,  !- Component 1 Name
    Front_Entry HW Inlet Node,  !- Component 1 Inlet Node Name
    Front_Entry HW Outlet Node;  !- Component 1 Outlet Node Name

Branch,
    HW Demand Inlet Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HW Demand Inlet Pipe,    !- Component 1 Name
    HW Demand Inlet Node,    !- Component 1 Inlet Node Name
    HW Demand Splitter Inlet Node;  !- Component 1 Outlet Node Name

Branch,
    HW Demand Bypass Branch, !- Name
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HW Demand Bypass Pipe,   !- Component 1 Name
    HW Bypass Inlet Node,    !- Component 1 Inlet Node Name
    HW Bypass Outlet Node;   !- Component 1 Outlet Node Name

Branch,
    Core_Retail UnitHeater HW Branch,  !- Name
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Core_Retail Water Heating Coil,  !- Component 1 Name
    Core_Retail HW Inlet Node,  !- Component 1 Inlet Node Name
    Core_Retail HW Outlet Node;  !- Component 1 Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

BranchList,
    Hot Water Supply Branches,  !- Name
    Hot Water Supply Branch; !- Branch 1 Name

BranchList,
    Hot Water Demand Branches,  !- Name
    HW Demand Inlet Branch,  !- Branch 1 Name
    Back_Space Baseboard Branch,  !- Branch 2 Name
    Point_Of_Sale Baseboard Branch,  !- Branch 3 Name
    Front_Retail Baseboard Branch,  !- Branch 4 Name
    Front_Entry Baseboard Branch,  !- Branch 5 Name
    Core_Retail UnitHeater HW Branch,  !- Branch 6 Name
    HW Demand Bypass Branch, !- Branch 7 Name
    Hot Water Demand Main Branch;  !- Branch 8 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========

Connector:Splitter,
    Hot Water Demand Splitter,  !- Name
    HW Demand Inlet Branch,  !- Inlet Branch Name
    Back_Space Baseboard Branch,  !- Outlet Branch 1 Name
    Point_Of_Sale Baseboard Branch,  !- Outlet Branch 2 Name
    Front_Retail Baseboard Branch,  !- Outlet Branch 3 Name
    Front_Entry Baseboard Branch,  !- Outlet Branch 4 Name
    Core_Retail UnitHeater HW Branch,  !- Outlet Branch 5 Name
    HW Demand Bypass Branch; !- Outlet Branch 6 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========

Connector:Mixer,
    Hot Water Demand Mixer,  !- Name
    Hot Water Demand Main Branch,  !- Outlet Branch Name
    Back_Space Baseboard Branch,  !- Inlet Branch 1 Name
    Point_Of_Sale Baseboard Branch,  !- Inlet Branch 2 Name
    Front_Retail Baseboard Branch,  !- Inlet Branch 3 Name
    Front_Entry Baseboard Branch,  !- Inlet Branch 4 Name
    Core_Retail UnitHeater HW Branch,  !- Inlet Branch 5 Name
    HW Demand Bypass Branch; !- Inlet Branch 6 Name


!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========

ConnectorList,
    Hot Water Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    Hot Water Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    Hot Water Demand Mixer;  !- Connector 2 Name


!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

NodeList,
    Core_Retail Zone Inlets, !- Name
    Core_Retail Supply Air Inlet Node,  !- Node 1 Name
    Core_Retail Supply Node; !- Node 2 Name

NodeList,
    Core_Retail Exhaust Nodes,  !- Name
    HX2 Exhaust Inlet Node,  !- Node 1 Name
    Core_Retail UH Return Node;  !- Node 2 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

OutdoorAir:Node,
    HX1 Supply Inlet Node,   !- Name
    -1,                      !- Height Above Ground {m}
    ,                        !- Drybulb Temperature Schedule Name
    ,                        !- Wetbulb Temperature Schedule Name
    ,                        !- Wind Speed Schedule Name
    ,                        !- Wind Direction Schedule Name
    ,                        !- Wind Pressure Coefficient Curve Name
    No,                      !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                !- Wind Angle Type

OutdoorAir:Node,
    HX2 Supply Inlet Node,   !- Name
    -1,                      !- Height Above Ground {m}
    ,                        !- Drybulb Temperature Schedule Name
    ,                        !- Wetbulb Temperature Schedule Name
    ,                        !- Wind Speed Schedule Name
    ,                        !- Wind Direction Schedule Name
    ,                        !- Wind Pressure Coefficient Curve Name
    No,                      !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                !- Wind Angle Type

OutdoorAir:Node,
    HX3 Supply Inlet Node,   !- Name
    -1,                      !- Height Above Ground {m}
    ,                        !- Drybulb Temperature Schedule Name
    ,                        !- Wetbulb Temperature Schedule Name
    ,                        !- Wind Speed Schedule Name
    ,                        !- Wind Direction Schedule Name
    ,                        !- Wind Pressure Coefficient Curve Name
    No,                      !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                !- Wind Angle Type

OutdoorAir:Node,
    HX4 Supply Inlet Node,   !- Name
    -1,                      !- Height Above Ground {m}
    ,                        !- Drybulb Temperature Schedule Name
    ,                        !- Wetbulb Temperature Schedule Name
    ,                        !- Wind Speed Schedule Name
    ,                        !- Wind Direction Schedule Name
    ,                        !- Wind Pressure Coefficient Curve Name
    No,                      !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                !- Wind Angle Type

OutdoorAir:Node,
    HX5 Supply Inlet Node,   !- Name
    -1,                      !- Height Above Ground {m}
    ,                        !- Drybulb Temperature Schedule Name
    ,                        !- Wetbulb Temperature Schedule Name
    ,                        !- Wind Speed Schedule Name
    ,                        !- Wind Direction Schedule Name
    ,                        !- Wind Pressure Coefficient Curve Name
    No,                      !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                !- Wind Angle Type

OutdoorAir:Node,
    HX1 Exhaust Outlet Node, !- Name
    -1,                      !- Height Above Ground {m}
    ,                        !- Drybulb Temperature Schedule Name
    ,                        !- Wetbulb Temperature Schedule Name
    ,                        !- Wind Speed Schedule Name
    ,                        !- Wind Direction Schedule Name
    ,                        !- Wind Pressure Coefficient Curve Name
    No,                      !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                !- Wind Angle Type

OutdoorAir:Node,
    HX2 Exhaust Outlet Node, !- Name
    -1,                      !- Height Above Ground {m}
    ,                        !- Drybulb Temperature Schedule Name
    ,                        !- Wetbulb Temperature Schedule Name
    ,                        !- Wind Speed Schedule Name
    ,                        !- Wind Direction Schedule Name
    ,                        !- Wind Pressure Coefficient Curve Name
    No,                      !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                !- Wind Angle Type

OutdoorAir:Node,
    HX3 Exhaust Outlet Node, !- Name
    -1,                      !- Height Above Ground {m}
    ,                        !- Drybulb Temperature Schedule Name
    ,                        !- Wetbulb Temperature Schedule Name
    ,                        !- Wind Speed Schedule Name
    ,                        !- Wind Direction Schedule Name
    ,                        !- Wind Pressure Coefficient Curve Name
    No,                      !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                !- Wind Angle Type

OutdoorAir:Node,
    HX4 Exhaust Outlet Node, !- Name
    -1,                      !- Height Above Ground {m}
    ,                        !- Drybulb Temperature Schedule Name
    ,                        !- Wetbulb Temperature Schedule Name
    ,                        !- Wind Speed Schedule Name
    ,                        !- Wind Direction Schedule Name
    ,                        !- Wind Pressure Coefficient Curve Name
    No,                      !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                !- Wind Angle Type

OutdoorAir:Node,
    HX5 Exhaust Outlet Node, !- Name
    -1,                      !- Height Above Ground {m}
    ,                        !- Drybulb Temperature Schedule Name
    ,                        !- Wetbulb Temperature Schedule Name
    ,                        !- Wind Speed Schedule Name
    ,                        !- Wind Direction Schedule Name
    ,                        !- Wind Pressure Coefficient Curve Name
    No,                      !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                !- Wind Angle Type

OutdoorAir:Node,
    Back_Space Exhaust Fan Outlet Node,  !- Name
    -1,                      !- Height Above Ground {m}
    ,                        !- Drybulb Temperature Schedule Name
    ,                        !- Wetbulb Temperature Schedule Name
    ,                        !- Wind Speed Schedule Name
    ,                        !- Wind Direction Schedule Name
    ,                        !- Wind Pressure Coefficient Curve Name
    No,                      !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                !- Wind Angle Type

OutdoorAir:Node,
    Core_Retail Exhaust Fan Outlet Node,  !- Name
    -1,                      !- Height Above Ground {m}
    ,                        !- Drybulb Temperature Schedule Name
    ,                        !- Wetbulb Temperature Schedule Name
    ,                        !- Wind Speed Schedule Name
    ,                        !- Wind Direction Schedule Name
    ,                        !- Wind Pressure Coefficient Curve Name
    No,                      !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                !- Wind Angle Type

OutdoorAir:Node,
    Point_Of_Sale Exhaust Fan Outlet Node,  !- Name
    -1,                      !- Height Above Ground {m}
    ,                        !- Drybulb Temperature Schedule Name
    ,                        !- Wetbulb Temperature Schedule Name
    ,                        !- Wind Speed Schedule Name
    ,                        !- Wind Direction Schedule Name
    ,                        !- Wind Pressure Coefficient Curve Name
    No,                      !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                !- Wind Angle Type

OutdoorAir:Node,
    Front_Retail Exhaust Fan Outlet Node,  !- Name
    -1,                      !- Height Above Ground {m}
    ,                        !- Drybulb Temperature Schedule Name
    ,                        !- Wetbulb Temperature Schedule Name
    ,                        !- Wind Speed Schedule Name
    ,                        !- Wind Direction Schedule Name
    ,                        !- Wind Pressure Coefficient Curve Name
    No,                      !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                !- Wind Angle Type

OutdoorAir:Node,
    Front_Entry Exhaust Fan Outlet Node,  !- Name
    -1,                      !- Height Above Ground {m}
    ,                        !- Drybulb Temperature Schedule Name
    ,                        !- Wetbulb Temperature Schedule Name
    ,                        !- Wind Speed Schedule Name
    ,                        !- Wind Direction Schedule Name
    ,                        !- Wind Pressure Coefficient Curve Name
    No,                      !- Symmetric Wind Pressure Coefficient Curve
    Absolute;                !- Wind Angle Type


!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========

Pipe:Adiabatic,
    HW Demand Inlet Pipe,    !- Name
    HW Demand Inlet Node,    !- Inlet Node Name
    HW Demand Splitter Inlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
    HW Demand Main Pipe,     !- Name
    HW Demand Mixer Outlet Node,  !- Inlet Node Name
    HW Demand Outlet Node;   !- Outlet Node Name

Pipe:Adiabatic,
    HW Demand Bypass Pipe,   !- Name
    HW Bypass Inlet Node,    !- Inlet Node Name
    HW Bypass Outlet Node;   !- Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: PUMP:VARIABLESPEED ===========

Pump:VariableSpeed,
    HW Circulating Pump,     !- Name
    HW Supply Inlet Node,    !- Inlet Node Name
    HW Pump Outlet Node,     !- Outlet Node Name
    autosize,                !- Design Maximum Flow Rate {m3/s}
    179352,                  !- Design Pump Head {Pa}
    autosize,                !- Design Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    autosize,                !- Design Minimum Flow Rate {m3/s}
    Intermittent,            !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter {m}
    ,                        !- VFD Control Type
    ,                        !- Pump RPM Schedule Name
    ,                        !- Minimum Pressure Schedule {Pa}
    ,                        !- Maximum Pressure Schedule {Pa}
    ,                        !- Minimum RPM Schedule {rev/min}
    ,                        !- Maximum RPM Schedule {rev/min}
    ,                        !- Zone Name
    ,                        !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure, !- Design Power Sizing Method
    348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282,             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
    ,                        !- Design Minimum Flow Rate Fraction
    General;                 !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: DISTRICTHEATING:WATER ===========

DistrictHeating:Water,
    District Heating Utility,!- Name
    HW Pump Outlet Node,     !- Hot Water Inlet Node Name
    HW Supply Outlet Node,   !- Hot Water Outlet Node Name
    autosize;                !- Nominal Capacity {W}


!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:MIXED ===========

WaterHeater:Mixed,
    SWHSys1 Water Heater,    !- Name
    0.15141647136,           !- Tank Volume {m3}
    Hot Water Setpoint Temp Schedule,  !- Setpoint Temperature Schedule Name
    0.1,                     !- Deadband Temperature Difference {deltaC}
    85,                      !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    11722.842,               !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    Electricity,             !- Heater Fuel Type
    1,                       !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    0,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,             !- Off Cycle Parasitic Fuel Type
    0,                       !- Off Cycle Parasitic Heat Fraction to Tank
    0,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,             !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    Back_Space,              !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    1.11925,                 !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- Off Cycle Loss Fraction to Zone
    1.11925,                 !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    1.89e-05,                !- Peak Use Flow Rate {m3/s}
    BLDG_SWH_SCH;            !- Use Flow Rate Fraction Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========

PlantLoop,
    Hot Water Loop,          !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Hot Water Loop Operation,!- Plant Equipment Operation Scheme Name
    HW Supply Outlet Node,   !- Loop Temperature Setpoint Node Name
    100,                     !- Maximum Loop Temperature {C}
    10,                      !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    ,                        !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Plant Loop Volume {m3}
    HW Supply Inlet Node,    !- Plant Side Inlet Node Name
    HW Supply Outlet Node,   !- Plant Side Outlet Node Name
    Hot Water Supply Branches,  !- Plant Side Branch List Name
    ,                        !- Plant Side Connector List Name
    HW Demand Inlet Node,    !- Demand Side Inlet Node Name
    HW Demand Outlet Node,   !- Demand Side Outlet Node Name
    Hot Water Demand Branches,  !- Demand Side Branch List Name
    Hot Water Demand Connectors,  !- Demand Side Connector List Name
    SequentialLoad,          !- Load Distribution Scheme
    ,                        !- Availability Manager List Name
    SingleSetpoint,          !- Plant Loop Demand Calculation Scheme
    None,                    !- Common Pipe Simulation
    None,                    !- Pressure Simulation Type
    2;                       !- Loop Circulation Time {minutes}


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========

PlantEquipmentList,
    Hot Water Loop Equipment,!- Name
    DistrictHeating:Water,   !- Equipment 1 Object Type
    District Heating Utility;!- Equipment 1 Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========

PlantEquipmentOperation:HeatingLoad,
    Dist Htg Operation,      !- Name
    0,                       !- Load Range 1 Lower Limit {W}
    10000000,                !- Load Range 1 Upper Limit {W}
    Hot Water Loop Equipment;!- Range 1 Equipment List Name


!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========

PlantEquipmentOperationSchemes,
    Hot Water Loop Operation,!- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    Dist Htg Operation,      !- Control Scheme 1 Name
    ALWAYS_ON;               !- Control Scheme 1 Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:SENSOR ===========

EnergyManagementSystem:Sensor,
    CoreRetail_Tzone,        !- Name
    Core_Retail,             !- Output:Variable or Output:Meter Index Key Name
    Zone Mean Air Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    CoreRetail_TsetHtg,      !- Name
    Core_Retail,             !- Output:Variable or Output:Meter Index Key Name
    Zone Thermostat Heating Setpoint Temperature;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    CoreRetail_HeatLoadRate, !- Name
    Core_Retail,             !- Output:Variable or Output:Meter Index Key Name
    Zone Predicted Sensible Load to Heating Setpoint Heat Transfer Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    HWSupply_Tnode,          !- Name
    HW Supply Outlet Node,   !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    FaultEnable_SC,          !- Name
    StuckClosed_Fault_Schedule,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    FaultEnable_SO,          !- Name
    StuckOpen_Fault_Schedule,!- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    CoreRetail_Coil_Mdot,           !- Name
    Core_Retail HW Inlet Node,      !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;     !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    BldgOcc,                 !- Name
    BLDG_OCC_SCH,            !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:ACTUATOR ===========
! No EnergyManagementSystem:Actuator is declared for HW-Loop-Temp-Schedule here.
! EnergyPlus allows one owner per actuator, and the Python API claims that
! schedule to apply compensation, so an Erl declaration would lock it out.

EnergyManagementSystem:Actuator,
	Act_CoreRetail_CoilIn_MdotMax,     !- Name
	Core_Retail HW Inlet Node,         !- Actuated Component Unique Name
	System Node Setpoint,              !- Actuated Component Type
	Mass Flow Rate Maximum Available Setpoint;  !- Control Type

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER ===========


EnergyManagementSystem:ProgramCallingManager,
    FaultInjection_Manager,  !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    FaultInjection_Program;  !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Init_EMS_Globals_Manager,     !- Name
    BeginNewEnvironment,          !- EnergyPlus Model Calling Point
    Init_EMS_Globals;             !- Program Name 1

EnergyManagementSystem:ProgramCallingManager,
    Track_Coil_Max,                     !- Name
    InsideHVACSystemIterationLoop,      !- EnergyPlus Model Calling Point
    Update_Coil_MdotMax;                !- Program Name 1


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAM ===========



EnergyManagementSystem:Program,
  FaultInjection_Program,               !- Name
  IF (FaultEnable_SC > 0.5),            !- Program Line 1
    SET Act_CoreRetail_CoilIn_MdotMax = 0.990083337,  !- Program Line 2
  ELSE,                                 !- Program Line 3
    SET Act_CoreRetail_CoilIn_MdotMax = Null,  !- Program Line 4
  ENDIF;                                !- Program Line 7

EnergyManagementSystem:Program,
    Init_EMS_Globals,             !- Name
    SET UH_MdotMax_Observed = 0.0,!- Program Line 1
    SET FaultDetected = 0.0,      !- Program Line 2
    SET FaultType = 0.0;          !- Program Line 3

EnergyManagementSystem:Program,
    Update_Coil_MdotMax,                !- Name
    IF (CoreRetail_Coil_Mdot > UH_MdotMax_Observed),  !- Program Line 1
      SET UH_MdotMax_Observed = CoreRetail_Coil_Mdot,  !- Program Line 2
    ENDIF;                              !- Program Line 3

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:GLOBALVARIABLE ===========

EnergyManagementSystem:GlobalVariable,
    TempErrorAbs;            !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    CompensationState;       !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    FaultDetected;           !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    CurrentSetpoint;         !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
    FaultType;               !- Erl Variable 1 Name

EnergyManagementSystem:GlobalVariable,
	DesignMaxMassFlow;                 !- Erl Variable Name

EnergyManagementSystem:GlobalVariable,
    UH_MdotMax_Observed;                !- Erl Variable Name

EnergyManagementSystem:GlobalVariable,
    FlowRatio;               !- Erl Variable Name
	
EnergyManagementSystem:GlobalVariable,
    FDDC_Initialized;         !- Erl Variable Name

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:OUTPUTVARIABLE ===========

EnergyManagementSystem:OutputVariable,
    EMS Fault Flag,          !- Name
    FaultDetected,           !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency

EnergyManagementSystem:OutputVariable,
    EMS Fault Type,          !- Name
    FaultType,               !- EMS Variable Name
    Averaged,                !- Type of Data in Variable
    SystemTimestep;          !- Update Frequency


!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:TRENDVARIABLE ===========

EnergyManagementSystem:TrendVariable,
    Trend_TempErrorAbs,      !- Name
    TempErrorAbs,            !- EMS Variable Name
    12;                      !- Number of Timesteps to be Logged

EnergyManagementSystem:TrendVariable,
    Trend_FaultDetected,     !- Name
    FaultDetected,           !- EMS Variable Name
    1;                       !- Number of Timesteps to be Logged

EnergyManagementSystem:TrendVariable,
    Trend_FlowRatio,         !- Name
    FlowRatio,               !- EMS Variable Name
    12;                       !- Number of Timesteps to be Logged


!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========

SetpointManager:Scheduled,
    HW Loop Setpoint Manager,!- Name
    Temperature,             !- Control Variable
    HW-Loop-Temp-Schedule,   !- Schedule Name
    HW Supply Outlet Node;   !- Setpoint Node or NodeList Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary,
    IDF;                     !- Key Field


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:LIST ===========

Output:Surfaces:List,
    Details;                 !- Report Type


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:DRAWING ===========

Output:Surfaces:Drawing,
    DXF;                     !- Report Type


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:CONSTRUCTIONS ===========

Output:Constructions,
    Constructions;           !- Details Type 1


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:ENERGYMANAGEMENTSYSTEM ===========

Output:EnergyManagementSystem,
    Verbose,                 !- Actuator Availability Dictionary Reporting
    Verbose;                 !- Internal Variable Availability Dictionary Reporting


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

Output:Table:SummaryReports,
    AllSummaryAndMonthly;    !- Report 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:MONTHLY ===========

Output:Table:Monthly,
    NameHolderMonthlySummary ClimateZone 6A,  !- Name
    3,                       !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 1 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary CodeAmendment NoneAmend,  !- Name
    3,                       !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 1 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary CodeName ASHRAE901,  !- Name
    3,                       !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 1 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary CodeYear 2022,  !- Name
    3,                       !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 1 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary PrototypeName RetailStandalone,  !- Name
    3,                       !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 1 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary RepresentCity USA_MN_Rochester,  !- Name
    3,                       !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 1 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary State National,  !- Name
    3,                       !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 1 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary TaskPurpose PerformancePathBaseline,  !- Name
    3,                       !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 1 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 1

Output:Table:Monthly,
    NameHolderMonthlySummary TaskScope National,  !- Name
    3,                       !- Digits After Decimal
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 1 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 1


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style,
    commaAndHTML;            !- Column Separator


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:REPORTINGTOLERANCES ===========

OutputControl:ReportingTolerances,
    0.556,                   !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    0.556;                   !- Tolerance for Time Cooling Setpoint Not Met {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

Output:Variable,
    *,                       !- Key Value
    Zone Mean Air Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Thermostat Heating Setpoint Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Thermostat Cooling Setpoint Temperature,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Thermal Comfort Fanger Model PPD,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Lights Total Heating Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Zone Infiltration Sensible Heat Gain Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    District Heating Water Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    HW Circulating Pump,     !- Key Value
    Pump Electricity Rate,   !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    HW Supply Outlet Node,   !- Key Value
    System Node Temperature, !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    HW Demand Inlet Node,    !- Key Value
    System Node Temperature, !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    HW Demand Outlet Node,   !- Key Value
    System Node Temperature, !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Core_Retail_ERV_HX,      !- Key Value
    Heat Exchanger Sensible Heating Rate,  !- Variable Name
    Hourly;                  !- Reporting Frequency

! --- Variables added for detailed KPI analysis ---
Output:Variable,
    BLDG_OCC_SCH,            !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    StuckClosed_Fault_Schedule,  !- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

! optional but harmless
Output:Variable,
    StuckOpen_Fault_Schedule,!- Key Value
    Schedule Value,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    EMS Fault Flag,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    EMS Fault Type,          !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    *,                       !- Key Value
    Site Outdoor Air Drybulb Temperature,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Core_Retail,             !- Key Value
    Zone Predicted Sensible Load to Heating Setpoint Heat Transfer Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency

Output:Variable,
    Core_Retail Water Heating Coil,  !- Key Value
    Heating Coil Heating Rate,  !- Variable Name
    Timestep;                !- Reporting Frequency


Output:Variable,
    Core_Retail HW Inlet Node,     !- Key Value
    System Node Mass Flow Rate,    !- Variable Name
    Timestep;                      !- Reporting Frequency

Output:Variable,
    HTGSETP_SCH_YES_OPTIMUM,  !- Key Value
    Schedule Value,           !- Variable Name
    Timestep;                 !- Reporting Frequency

Output:Variable,
    Core_Retail HW Outlet Node,
    System Node Temperature,
    Timestep;

Output:Variable,
    Core_Retail Water Heating Coil,
    Heating Coil Water Flow Rate,
    Timestep;



!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER ===========

Output:Meter,
    Electricity:Facility,    !- Key Name
    Hourly;                  !- Reporting Frequency

Output:Meter,
    Fans:Electricity,        !- Key Name
    Hourly;                  !- Reporting Frequency

Output:Meter,
    InteriorLights:Electricity,  !- Key Name
    Hourly;                  !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:DIAGNOSTICS ===========

Output:Diagnostics,
    DisplayExtraWarnings;    !- Key 1

